
OS:Version,
  {a323a65a-c916-4862-8df8-436acdd2c80e}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {6194ca2c-6d76-462f-b42d-f9f1cefaae5e}, !- Handle
  Three-Zone HVAC Unit Test Fixture,      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8e37fdad-7440-4bee-b033-8ea6189d8b61}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:YearDescription,
  {3759ff50-aec2-4ac2-9b0f-96e50e37a958}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:DefaultConstructionSet,
  {8e37fdad-7440-4bee-b033-8ea6189d8b61}, !- Handle
  Default Constructions,                  !- Name
  {a3e4517c-0d9f-4e6a-83ed-0b1a2fe708b9}, !- Default Exterior Surface Constructions Name
  {15bc852c-71e9-4737-a678-f183bfc325b5}, !- Default Interior Surface Constructions Name
  {8043361e-669b-444f-900b-71ee9103fc26}, !- Default Ground Contact Surface Constructions Name
  {ba4afd24-6693-4cb4-bdeb-81b1ef6fa5db}, !- Default Exterior SubSurface Constructions Name
  {44dda96a-ac7d-4977-a0a4-8a220db1998e}, !- Default Interior SubSurface Constructions Name
  {58d8ee88-76ef-4323-8b87-4bd8abb4ef41}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a3e4517c-0d9f-4e6a-83ed-0b1a2fe708b9}, !- Handle
  Exterior Surface Constructions,         !- Name
  ,                                       !- Floor Construction Name
  {d0d93c26-c39f-4480-8a28-4272a2a08c8c}, !- Wall Construction Name
  {e720d886-90e4-484c-ad31-634a061084bc}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {15bc852c-71e9-4737-a678-f183bfc325b5}, !- Handle
  Interior Surface Constructions,         !- Name
  {ab9ee480-e497-4be9-8ae2-c4f0ecb84a47}, !- Floor Construction Name
  {6aa154f3-dfe8-4c5e-a73c-90ad303827fc}, !- Wall Construction Name
  {6c273e0d-aa3f-4a6b-a6df-806eb30e026f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8043361e-669b-444f-900b-71ee9103fc26}, !- Handle
  Ground Contact Surface Constructions,   !- Name
  {d187de53-c77e-4c47-8269-74a086adce6b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ba4afd24-6693-4cb4-bdeb-81b1ef6fa5db}, !- Handle
  Exterior SubSurface Constructions,      !- Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Fixed Window Construction Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Operable Window Construction Name
  {6dbbda65-73c2-44bb-9c87-e09d971f3d0d}, !- Door Construction Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Glass Door Construction Name
  {6dbbda65-73c2-44bb-9c87-e09d971f3d0d}, !- Overhead Door Construction Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Skylight Construction Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Tubular Daylight Dome Construction Name
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {44dda96a-ac7d-4977-a0a4-8a220db1998e}, !- Handle
  Interior SubSurface Constructions,      !- Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Fixed Window Construction Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Operable Window Construction Name
  {07cc8116-db64-40eb-9060-d8a36b070238}, !- Door Construction Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Glass Door Construction Name
  {07cc8116-db64-40eb-9060-d8a36b070238}, !- Overhead Door Construction Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Skylight Construction Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Tubular Daylight Dome Construction Name
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {58d8ee88-76ef-4323-8b87-4bd8abb4ef41}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {2aa0640c-8759-44b4-8b9a-31a31d3f694a}; !- Layer 1

OS:Construction,
  {d0d93c26-c39f-4480-8a28-4272a2a08c8c}, !- Handle
  Exterior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {f773ce2d-55e7-4069-8091-9224a160e261}, !- Layer 1
  {56c091be-a0b0-4fd4-ac55-fb7768aab673}, !- Layer 2
  {edc84809-ea0f-456f-90a8-5170d953f126}, !- Layer 3
  {4a545477-bbd3-47e0-9da7-dbdf35fbefee}, !- Layer 4
  {4d4fcb36-7e2d-4a8f-9600-ab201149cdc1}; !- Layer 5

OS:StandardsInformation:Construction,
  {6cfc22e8-efdf-491e-aa66-1594500e0a4f}, !- Handle
  {d0d93c26-c39f-4480-8a28-4272a2a08c8c}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e720d886-90e4-484c-ad31-634a061084bc}, !- Handle
  Exterior Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {9c893b87-6d98-4e2b-9b19-14c6a0a11f7a}, !- Layer 1
  {49a7f79a-64bc-4aaa-b273-5a1810ad0747}, !- Layer 2
  {de5b8990-f03b-4465-ace7-aec3c09c0518}; !- Layer 3

OS:Construction,
  {ab9ee480-e497-4be9-8ae2-c4f0ecb84a47}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {de5b8990-f03b-4465-ace7-aec3c09c0518}, !- Layer 1
  {49a7f79a-64bc-4aaa-b273-5a1810ad0747}, !- Layer 2
  {9c893b87-6d98-4e2b-9b19-14c6a0a11f7a}; !- Layer 3

OS:Construction:AirBoundary,
  {6aa154f3-dfe8-4c5e-a73c-90ad303827fc}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {6c273e0d-aa3f-4a6b-a6df-806eb30e026f}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {9c893b87-6d98-4e2b-9b19-14c6a0a11f7a}, !- Layer 1
  {49a7f79a-64bc-4aaa-b273-5a1810ad0747}, !- Layer 2
  {de5b8990-f03b-4465-ace7-aec3c09c0518}; !- Layer 3

OS:Construction,
  {d187de53-c77e-4c47-8269-74a086adce6b}, !- Handle
  Slab,                                   !- Name
  ,                                       !- Surface Rendering Name
  {74fcdd0d-7222-46f1-9f7c-f57f18317d8a}, !- Layer 1
  {e7d72e1b-8929-48df-885b-c80c9dfa828a}; !- Layer 2

OS:Construction,
  {e8fd95a6-2596-434b-b7fd-0bbeff5f8c10}, !- Handle
  Exterior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {bf0b9ad2-72a1-49cc-89f8-87078a6ff494}; !- Layer 1

OS:Construction,
  {6dbbda65-73c2-44bb-9c87-e09d971f3d0d}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {4f7be722-183e-4dbf-b6c3-ad56f644509a}, !- Layer 1
  {75378132-0780-472e-9647-21fbaade2ba7}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4b91661-e86c-46ff-99ce-0ef9b289ca87}, !- Handle
  {6dbbda65-73c2-44bb-9c87-e09d971f3d0d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {df9f5a11-4771-40df-9d00-0f1196a5a96d}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {bf0b9ad2-72a1-49cc-89f8-87078a6ff494}; !- Layer 1

OS:Construction,
  {07cc8116-db64-40eb-9060-d8a36b070238}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {2aa0640c-8759-44b4-8b9a-31a31d3f694a}; !- Layer 1

OS:Material,
  {2aa0640c-8759-44b4-8b9a-31a31d3f694a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {f773ce2d-55e7-4069-8091-9224a160e261}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {56c091be-a0b0-4fd4-ac55-fb7768aab673}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {edc84809-ea0f-456f-90a8-5170d953f126}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {4a545477-bbd3-47e0-9da7-dbdf35fbefee}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {4d4fcb36-7e2d-4a8f-9600-ab201149cdc1}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {9c893b87-6d98-4e2b-9b19-14c6a0a11f7a}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {49a7f79a-64bc-4aaa-b273-5a1810ad0747}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {de5b8990-f03b-4465-ace7-aec3c09c0518}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {74fcdd0d-7222-46f1-9f7c-f57f18317d8a}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e7d72e1b-8929-48df-885b-c80c9dfa828a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {bf0b9ad2-72a1-49cc-89f8-87078a6ff494}, !- Handle
  Simple Glazing,                         !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Material,
  {4f7be722-183e-4dbf-b6c3-ad56f644509a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {75378132-0780-472e-9647-21fbaade2ba7}, !- Handle
  I02 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:SizingPeriod:DesignDay,
  {61c0880f-aded-4756-ade8-a8e5283e413f}, !- Handle
  Sizing Period Design Day 1,             !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ;                                       !- Dry-Bulb Temperature Range Modifier Type

OS:SizingPeriod:DesignDay,
  {f6d8c2da-f17e-4163-893d-6b6aa866573a}, !- Handle
  Sizing Period Design Day 2,             !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ;                                       !- Dry-Bulb Temperature Range Modifier Type

OS:Schedule:Constant,
  {5b116c21-f7a9-4361-affc-654bfa12e62f}, !- Handle
  Heating Setpoint 20 C,                  !- Name
  {27c2caa6-ad84-4cbd-bb33-646e16192df2}, !- Schedule Type Limits Name
  20;                                     !- Value

OS:Schedule:Constant,
  {ea3ee6f8-5544-49df-9a96-fa03477176ff}, !- Handle
  Cooling Setpoint 26 C,                  !- Name
  {27c2caa6-ad84-4cbd-bb33-646e16192df2}, !- Schedule Type Limits Name
  26;                                     !- Value

OS:Space,
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Handle
  Space One,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2a7de4ad-7c78-4622-bf10-b4edd602913d}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6f409826-5d3d-4f6a-8332-4c46ab65a451}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a5d55b0-ab75-4f65-9e23-7fe7851e5423}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfe68a12-a52d-47c6-9758-1240235f5ca2}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44049366-dfd7-416d-80b3-ff05601b07f6}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f772d95-3031-4140-bbd1-5b03ee074842}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf803eea-12a0-443f-be3f-0206463acca3}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}, !- Handle
  Zone One,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02569ec5-8baa-4d51-a3a3-ed25ba415fce}, !- Zone Air Inlet Port List
  {8d3c2129-a391-46cd-a45f-c0cd85d15120}, !- Zone Air Exhaust Port List
  {987a4a82-764b-4a50-82c8-0f180123141c}, !- Zone Air Node Name
  {7bba23ff-7173-461f-b857-6069c6791874}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bee1d81d-2daa-4941-84ac-b92f68d4a8ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a262e67-f495-4061-b799-67279e6f7f8f}, !- Handle
  Node 1,                                 !- Name
  {987a4a82-764b-4a50-82c8-0f180123141c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {987a4a82-764b-4a50-82c8-0f180123141c}, !- Handle
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}, !- Source Object
  11,                                     !- Outlet Port
  {7a262e67-f495-4061-b799-67279e6f7f8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02569ec5-8baa-4d51-a3a3-ed25ba415fce}, !- Handle
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}; !- HVAC Component

OS:PortList,
  {8d3c2129-a391-46cd-a45f-c0cd85d15120}, !- Handle
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}; !- HVAC Component

OS:PortList,
  {7bba23ff-7173-461f-b857-6069c6791874}, !- Handle
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}; !- HVAC Component

OS:Sizing:Zone,
  {decbd0f1-1fef-4e8f-b271-b6532a57749f}, !- Handle
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {93319a47-38c7-4b07-9e23-b37c6477f9c8}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fe1bd7e9-e193-4ca4-bc8a-1177855320c5}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bee1d81d-2daa-4941-84ac-b92f68d4a8ef}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {5b116c21-f7a9-4361-affc-654bfa12e62f}, !- Heating Setpoint Temperature Schedule Name
  {ea3ee6f8-5544-49df-9a96-fa03477176ff}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {27c2caa6-ad84-4cbd-bb33-646e16192df2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {2a7de4ad-7c78-4622-bf10-b4edd602913d}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {af2ab19e-ab6c-41eb-a45d-a56630aa329e}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {44914af1-2dac-42b8-8184-f080cf1b6297}, !- Handle
  Lights 1,                               !- Name
  {af2ab19e-ab6c-41eb-a45d-a56630aa329e}, !- Lights Definition Name
  {76810742-85ea-4f0c-b8a1-3d27c91ba934}, !- Space or SpaceType Name
  {a6f7dd89-46fc-4140-bbe1-e78f6dfbc0db}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {a6f7dd89-46fc-4140-bbe1-e78f6dfbc0db}, !- Handle
  Always On Discrete,                     !- Name
  {37866668-eaff-43b1-9b63-9f933d0c3101}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {37866668-eaff-43b1-9b63-9f933d0c3101}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Space,
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Handle
  Space Two,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {03534c50-fc93-4528-b51b-100168568b07}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c619f97f-e2a5-4008-856d-65a3330d75bd}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e594a2fa-b8fd-4091-949b-b72888cd6f0c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efea6c3-22f7-4438-9fa8-83fbb4ef4280}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  22, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7563dd5-052a-4d15-88e3-b965e3b945dc}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80210a3f-d625-4b52-8cff-1e7ce42cd87d}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58122ed0-b427-44b3-a65f-71bf2a381d52}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  22, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}, !- Handle
  Zone Two,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05531a4b-b57d-48f1-8105-3965247f928e}, !- Zone Air Inlet Port List
  {b5048c37-e37e-4b96-b68f-def7bddbfede}, !- Zone Air Exhaust Port List
  {2a271661-9ac7-4b6e-8c25-00adf98ebe40}, !- Zone Air Node Name
  {9c27c8b1-d26a-4b47-af19-d3933d130d56}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f6bb57f-c095-4940-9cbc-ceb02922fc18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05018187-3b48-4900-a419-e0fc066e9679}, !- Handle
  Node 2,                                 !- Name
  {2a271661-9ac7-4b6e-8c25-00adf98ebe40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a271661-9ac7-4b6e-8c25-00adf98ebe40}, !- Handle
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}, !- Source Object
  11,                                     !- Outlet Port
  {05018187-3b48-4900-a419-e0fc066e9679}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05531a4b-b57d-48f1-8105-3965247f928e}, !- Handle
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}; !- HVAC Component

OS:PortList,
  {b5048c37-e37e-4b96-b68f-def7bddbfede}, !- Handle
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}; !- HVAC Component

OS:PortList,
  {9c27c8b1-d26a-4b47-af19-d3933d130d56}, !- Handle
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}; !- HVAC Component

OS:Sizing:Zone,
  {bdddb863-274a-4d1c-a701-097e341ba181}, !- Handle
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {02749324-69d6-494b-b301-7303508dce8f}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {f9f192a3-6ad4-4ebb-a77f-e76d66518379}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0f6bb57f-c095-4940-9cbc-ceb02922fc18}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {5b116c21-f7a9-4361-affc-654bfa12e62f}, !- Heating Setpoint Temperature Schedule Name
  {ea3ee6f8-5544-49df-9a96-fa03477176ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {03534c50-fc93-4528-b51b-100168568b07}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {41a87d6d-4a59-4531-9906-6cc591a18237}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f51ca095-863d-4687-ac91-4ec27e424c58}, !- Handle
  Lights 2,                               !- Name
  {41a87d6d-4a59-4531-9906-6cc591a18237}, !- Lights Definition Name
  {3a511663-f7b2-491d-bd62-172d295b603d}, !- Space or SpaceType Name
  {a6f7dd89-46fc-4140-bbe1-e78f6dfbc0db}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Handle
  Space Three,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {f44f2f12-4be9-4f95-803a-713bfa8c871e}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c435e7c8-2acb-4c61-9953-a89e8093afb5}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  34, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb051efc-2829-45a6-9876-bdd724904f64}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544b50fd-b8c9-4ba4-8b0c-4e64863c40fc}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  34, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  34, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cae4b88d-49ff-4fa6-93c5-273cdd585adb}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  34, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  34, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7b982dd-9fd4-4e0d-b78f-0286136e9792}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92966245-d038-476a-b321-65274cf12ce5}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}, !- Handle
  Zone Three,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d7105b9-b130-47d6-b2f0-b136b0a546ec}, !- Zone Air Inlet Port List
  {ab8247da-0f66-462a-a59b-ed980518fb18}, !- Zone Air Exhaust Port List
  {40a53433-0bbf-4339-ac51-465a023f3150}, !- Zone Air Node Name
  {01efbf9a-aa25-44d9-84b2-cb5d12770f52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54a807a8-e300-4f86-9fa7-83de6f9d75a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a75b6dc3-7398-4802-9a37-104afa76d322}, !- Handle
  Node 3,                                 !- Name
  {40a53433-0bbf-4339-ac51-465a023f3150}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40a53433-0bbf-4339-ac51-465a023f3150}, !- Handle
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}, !- Source Object
  11,                                     !- Outlet Port
  {a75b6dc3-7398-4802-9a37-104afa76d322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d7105b9-b130-47d6-b2f0-b136b0a546ec}, !- Handle
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}; !- HVAC Component

OS:PortList,
  {ab8247da-0f66-462a-a59b-ed980518fb18}, !- Handle
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}; !- HVAC Component

OS:PortList,
  {01efbf9a-aa25-44d9-84b2-cb5d12770f52}, !- Handle
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}; !- HVAC Component

OS:Sizing:Zone,
  {e5b4260f-9fa5-4b2e-b79b-b4dfe79ab959}, !- Handle
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9899b08a-856b-466b-9cac-fcf820cd4f79}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6e667e0a-3e3f-442a-83e2-bf4b3041526f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {54a807a8-e300-4f86-9fa7-83de6f9d75a0}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {5b116c21-f7a9-4361-affc-654bfa12e62f}, !- Heating Setpoint Temperature Schedule Name
  {ea3ee6f8-5544-49df-9a96-fa03477176ff}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f44f2f12-4be9-4f95-803a-713bfa8c871e}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {3d65aee6-bcb5-4137-b9f0-5860921d347f}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7ab4235f-2e4a-45c6-9870-c704200c99d4}, !- Handle
  Lights 3,                               !- Name
  {3d65aee6-bcb5-4137-b9f0-5860921d347f}, !- Lights Definition Name
  {b2ea333a-4b37-497b-9a5b-6951317b845c}, !- Space or SpaceType Name
  {a6f7dd89-46fc-4140-bbe1-e78f6dfbc0db}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

