
OS:Version,
  {b462e97f-448f-477b-a866-81cd4e7d332d}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Building,
  {1036bdc1-a05f-4de2-b3dc-718f5346c642}, !- Handle
  Three-Zone HVAC Unit Test Fixture,      !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {2e9a4f3b-0a4b-4466-93e2-efc41f7d339d}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:YearDescription,
  {9d199c32-bc7c-4e76-8a73-b7f49a2c1a39}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:DefaultConstructionSet,
  {2e9a4f3b-0a4b-4466-93e2-efc41f7d339d}, !- Handle
  Default Constructions,                  !- Name
  {a1fa7246-45ae-4a8f-acb0-07cf7c3734f4}, !- Default Exterior Surface Constructions Name
  {644e33ea-3b48-4a10-b2c9-12c188d5a477}, !- Default Interior Surface Constructions Name
  {4567f2a4-9b12-45c2-972f-991315198541}, !- Default Ground Contact Surface Constructions Name
  {62498b1e-df16-422c-aaf9-a3f6a252948a}, !- Default Exterior SubSurface Constructions Name
  {60f37457-9045-49a3-a891-3e4366a5dbd8}, !- Default Interior SubSurface Constructions Name
  {d45937f4-6ebf-4f81-9d40-b2f958fd5b31}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a1fa7246-45ae-4a8f-acb0-07cf7c3734f4}, !- Handle
  Exterior Surface Constructions,         !- Name
  ,                                       !- Floor Construction Name
  {eed93eab-4a31-4257-8e7c-b8274ed3f428}, !- Wall Construction Name
  {7972bf45-ae39-40db-b311-11df8f3ef1b3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {644e33ea-3b48-4a10-b2c9-12c188d5a477}, !- Handle
  Interior Surface Constructions,         !- Name
  {525fde49-af2b-4bb0-b54d-4a0961f5440c}, !- Floor Construction Name
  {b8af4f8f-aad4-4d29-9390-2f915979a97f}, !- Wall Construction Name
  {b6891906-ab27-4893-931a-7821b7871fcf}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4567f2a4-9b12-45c2-972f-991315198541}, !- Handle
  Ground Contact Surface Constructions,   !- Name
  {5239cb2f-c03a-429e-a89c-15a2f096512b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {62498b1e-df16-422c-aaf9-a3f6a252948a}, !- Handle
  Exterior SubSurface Constructions,      !- Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Fixed Window Construction Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Operable Window Construction Name
  {2f783b0e-6e8b-4f24-8a7d-09edb2f11fcb}, !- Door Construction Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Glass Door Construction Name
  {2f783b0e-6e8b-4f24-8a7d-09edb2f11fcb}, !- Overhead Door Construction Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Skylight Construction Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Tubular Daylight Dome Construction Name
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {60f37457-9045-49a3-a891-3e4366a5dbd8}, !- Handle
  Interior SubSurface Constructions,      !- Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Fixed Window Construction Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Operable Window Construction Name
  {efc1d4ec-48c9-4175-a152-78d7862037f7}, !- Door Construction Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Glass Door Construction Name
  {efc1d4ec-48c9-4175-a152-78d7862037f7}, !- Overhead Door Construction Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Skylight Construction Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Tubular Daylight Dome Construction Name
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d45937f4-6ebf-4f81-9d40-b2f958fd5b31}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {1e9498e8-d95f-4f64-ae96-fb760d9a2758}; !- Layer 1

OS:Construction,
  {eed93eab-4a31-4257-8e7c-b8274ed3f428}, !- Handle
  Exterior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {89f4994e-9f6b-44dd-97dc-499357a1c7cd}, !- Layer 1
  {c7ad25c3-ec57-43ab-892f-9e5b81be92ec}, !- Layer 2
  {ecbca3a1-28f7-4465-8716-5e9b1089751b}, !- Layer 3
  {cd4c1c82-6576-40af-8837-6b846043fdbb}, !- Layer 4
  {3ae13539-64a6-45de-84bd-713622553f77}; !- Layer 5

OS:StandardsInformation:Construction,
  {b1ed3058-2bdc-4128-a394-007b40899b66}, !- Handle
  {eed93eab-4a31-4257-8e7c-b8274ed3f428}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7972bf45-ae39-40db-b311-11df8f3ef1b3}, !- Handle
  Exterior Roof,                          !- Name
  ,                                       !- Surface Rendering Name
  {88ff9faa-eeb9-480e-a809-3bb6734ebca6}, !- Layer 1
  {858d883c-cee2-45c8-9a80-987acc9f8663}, !- Layer 2
  {b1299f8f-6703-4428-9f92-6664c4820413}; !- Layer 3

OS:Construction,
  {525fde49-af2b-4bb0-b54d-4a0961f5440c}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {b1299f8f-6703-4428-9f92-6664c4820413}, !- Layer 1
  {858d883c-cee2-45c8-9a80-987acc9f8663}, !- Layer 2
  {88ff9faa-eeb9-480e-a809-3bb6734ebca6}; !- Layer 3

OS:Construction:AirBoundary,
  {b8af4f8f-aad4-4d29-9390-2f915979a97f}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {b6891906-ab27-4893-931a-7821b7871fcf}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {88ff9faa-eeb9-480e-a809-3bb6734ebca6}, !- Layer 1
  {858d883c-cee2-45c8-9a80-987acc9f8663}, !- Layer 2
  {b1299f8f-6703-4428-9f92-6664c4820413}; !- Layer 3

OS:Construction,
  {5239cb2f-c03a-429e-a89c-15a2f096512b}, !- Handle
  Slab,                                   !- Name
  ,                                       !- Surface Rendering Name
  {f81f84c0-fb44-4da5-ae92-fba05699c447}, !- Layer 1
  {1f46049a-9a9c-4484-988a-c6866f5bb990}; !- Layer 2

OS:Construction,
  {ee9e4a6f-c440-4343-aff1-db8ae3d20203}, !- Handle
  Exterior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {6b21876a-e824-4cf2-a230-de4e4bac4db3}; !- Layer 1

OS:Construction,
  {2f783b0e-6e8b-4f24-8a7d-09edb2f11fcb}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {bc20c7e6-80a5-45bd-bd91-a3d2b0d49e85}, !- Layer 1
  {1d5c5ef2-82e6-4701-ba19-cc84e75b9069}; !- Layer 2

OS:StandardsInformation:Construction,
  {9ca8af82-bd50-4e41-a9b4-3fb15b140720}, !- Handle
  {2f783b0e-6e8b-4f24-8a7d-09edb2f11fcb}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a8c72e53-4ede-4c95-b77c-1b3ac39ead70}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {6b21876a-e824-4cf2-a230-de4e4bac4db3}; !- Layer 1

OS:Construction,
  {efc1d4ec-48c9-4175-a152-78d7862037f7}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {1e9498e8-d95f-4f64-ae96-fb760d9a2758}; !- Layer 1

OS:Material,
  {1e9498e8-d95f-4f64-ae96-fb760d9a2758}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {89f4994e-9f6b-44dd-97dc-499357a1c7cd}, !- Handle
  M01 100mm brick,                        !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.89,                                   !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {c7ad25c3-ec57-43ab-892f-9e5b81be92ec}, !- Handle
  M15 200mm heavyweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {ecbca3a1-28f7-4465-8716-5e9b1089751b}, !- Handle
  I02 50mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0508,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {cd4c1c82-6576-40af-8837-6b846043fdbb}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {3ae13539-64a6-45de-84bd-713622553f77}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {88ff9faa-eeb9-480e-a809-3bb6734ebca6}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {858d883c-cee2-45c8-9a80-987acc9f8663}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {b1299f8f-6703-4428-9f92-6664c4820413}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {f81f84c0-fb44-4da5-ae92-fba05699c447}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1f46049a-9a9c-4484-988a-c6866f5bb990}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {6b21876a-e824-4cf2-a230-de4e4bac4db3}, !- Handle
  Simple Glazing,                         !- Name
  3.23646,                                !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

OS:Material,
  {bc20c7e6-80a5-45bd-bd91-a3d2b0d49e85}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {1d5c5ef2-82e6-4701-ba19-cc84e75b9069}, !- Handle
  I02 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:SizingPeriod:DesignDay,
  {8fe362bb-10ef-4eab-ae15-3a0b52c68516}, !- Handle
  Sizing Period Design Day 1,             !- Name
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ;                                       !- Dry-Bulb Temperature Range Modifier Type

OS:SizingPeriod:DesignDay,
  {63ec076d-c85b-415f-a630-1e4b1ef8624d}, !- Handle
  Sizing Period Design Day 2,             !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  99063,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  1,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ;                                       !- Dry-Bulb Temperature Range Modifier Type

OS:Schedule:Constant,
  {d86900c4-eb4c-4dd5-9e76-9730a556b74b}, !- Handle
  Heating Setpoint 20 C,                  !- Name
  {d4f4ce8b-ddb9-4544-8768-9234eac09783}, !- Schedule Type Limits Name
  20;                                     !- Value

OS:Schedule:Constant,
  {af514541-ce66-43a6-adc6-1e28dd1e155b}, !- Handle
  Cooling Setpoint 26 C,                  !- Name
  {d4f4ce8b-ddb9-4544-8768-9234eac09783}, !- Schedule Type Limits Name
  26;                                     !- Value

OS:Space,
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Handle
  Space One,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {69821aac-926c-45ce-8687-22e7387142b3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7aca5b59-8a8d-4f22-9095-c17e0be38a11}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4447260e-f999-4dfb-b989-eb95338d3914}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3b64f31-790a-46a0-8688-3ac2068f481d}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50863934-5b15-4cde-a891-1047e3114164}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  10, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b4287b9-eeb7-4624-a789-0f0ff5d20f17}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  10, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  10, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  10, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb5fb6fd-2245-4490-8220-7a855ea6e9b3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 0, 3,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa3d264d-407e-485d-8d37-e29b29cf902a}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  10, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69821aac-926c-45ce-8687-22e7387142b3}, !- Handle
  Zone One,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba76d73b-a709-4c35-a697-05e6f9111323}, !- Zone Air Inlet Port List
  {f8caca97-5ea6-41d7-920a-bb87378b0352}, !- Zone Air Exhaust Port List
  {c39a28e1-825b-472c-92f9-c68c6f43f1e0}, !- Zone Air Node Name
  {e91abf5a-d98d-42fe-ba16-2fbed91f9f7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {608fd2e1-ebe2-4f9d-a6d1-a100f3b7d41b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5051b226-1c37-4762-81f6-4dbf40041f12}, !- Handle
  Node 1,                                 !- Name
  {c39a28e1-825b-472c-92f9-c68c6f43f1e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c39a28e1-825b-472c-92f9-c68c6f43f1e0}, !- Handle
  {69821aac-926c-45ce-8687-22e7387142b3}, !- Source Object
  11,                                     !- Outlet Port
  {5051b226-1c37-4762-81f6-4dbf40041f12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba76d73b-a709-4c35-a697-05e6f9111323}, !- Handle
  {69821aac-926c-45ce-8687-22e7387142b3}, !- HVAC Component
  {2299dca7-2d50-43e5-af2f-5c44e32d0d5e}; !- Port 1

OS:PortList,
  {f8caca97-5ea6-41d7-920a-bb87378b0352}, !- Handle
  {69821aac-926c-45ce-8687-22e7387142b3}; !- HVAC Component

OS:PortList,
  {e91abf5a-d98d-42fe-ba16-2fbed91f9f7f}, !- Handle
  {69821aac-926c-45ce-8687-22e7387142b3}, !- HVAC Component
  {6a3846e7-4151-40df-80be-87072eba60a5}; !- Port 1

OS:Sizing:Zone,
  {a1bbe2ad-c7e5-465d-acff-2e5a5a0eeaff}, !- Handle
  {69821aac-926c-45ce-8687-22e7387142b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f2d9d376-f0cb-4bff-ae94-2983c076a712}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {69821aac-926c-45ce-8687-22e7387142b3}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {608fd2e1-ebe2-4f9d-a6d1-a100f3b7d41b}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d86900c4-eb4c-4dd5-9e76-9730a556b74b}, !- Heating Setpoint Temperature Schedule Name
  {af514541-ce66-43a6-adc6-1e28dd1e155b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d4f4ce8b-ddb9-4544-8768-9234eac09783}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:DesignSpecification:OutdoorAir,
  {7aca5b59-8a8d-4f22-9095-c17e0be38a11}, !- Handle
  Design Specification Outdoor Air 1,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {21059bdc-00f0-411f-9f89-cce2638f92bd}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {df585c51-c717-426f-92f0-b3d83dd42a33}, !- Handle
  Lights 1,                               !- Name
  {21059bdc-00f0-411f-9f89-cce2638f92bd}, !- Lights Definition Name
  {f592d2d7-600b-46e2-af2d-0500c1ba484d}, !- Space or SpaceType Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Constant,
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Handle
  Always On Discrete,                     !- Name
  {c7ed67f8-5463-4ea3-972c-78c39d4dbbc5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c7ed67f8-5463-4ea3-972c-78c39d4dbbc5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Space,
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Handle
  Space Two,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {aae4b721-a144-4ab9-bdde-b240383e865c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {78c9236e-854d-46e4-8717-d2e4b9eff2a4}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  22, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e728fb1-9192-48cd-b258-a353508b47e0}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c14f9fe6-6061-4fcf-b3fe-5696a895f4c7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  22, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  12, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fe8b240-e18e-4378-991b-d5592151a3f8}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  22, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  22, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac38953f-1f72-4478-9931-83a19ec5e767}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  12, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  12, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  22, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85ef2f0-4a7f-4b0f-8cb6-5a5e9af3a9ba}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  22, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  12, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  12, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- Handle
  Zone Two,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9693036-3141-4df7-9567-08eaafeb24f5}, !- Zone Air Inlet Port List
  {cf09b5a0-616b-46a7-bdfc-af94eb80a783}, !- Zone Air Exhaust Port List
  {15455824-cdb6-41ad-a90a-d9266a030e83}, !- Zone Air Node Name
  {5ff38939-2a25-4c32-bc23-2dc2092e2f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6bc61f9-6df2-438f-8643-8db9ab521da3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29b20b47-c05a-41cc-a323-b5582949d48f}, !- Handle
  Node 2,                                 !- Name
  {15455824-cdb6-41ad-a90a-d9266a030e83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15455824-cdb6-41ad-a90a-d9266a030e83}, !- Handle
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- Source Object
  11,                                     !- Outlet Port
  {29b20b47-c05a-41cc-a323-b5582949d48f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9693036-3141-4df7-9567-08eaafeb24f5}, !- Handle
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- HVAC Component
  {cbc0d1da-5e7e-432a-9bc3-493ad3ccc9ff}; !- Port 1

OS:PortList,
  {cf09b5a0-616b-46a7-bdfc-af94eb80a783}, !- Handle
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}; !- HVAC Component

OS:PortList,
  {5ff38939-2a25-4c32-bc23-2dc2092e2f2d}, !- Handle
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- HVAC Component
  {478d204f-a3db-4c49-ae79-bc78f31e9f3d}; !- Port 1

OS:Sizing:Zone,
  {591eae81-8809-4f7c-86f4-3ba86b5dd5ef}, !- Handle
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d4bf4cd7-c784-43e6-b1f8-eaf8aef16c1e}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {aa48bc95-a097-4090-9ae0-f2d496f0fe7f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a6bc61f9-6df2-438f-8643-8db9ab521da3}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d86900c4-eb4c-4dd5-9e76-9730a556b74b}, !- Heating Setpoint Temperature Schedule Name
  {af514541-ce66-43a6-adc6-1e28dd1e155b}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aae4b721-a144-4ab9-bdde-b240383e865c}, !- Handle
  Design Specification Outdoor Air 2,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {2bbeb5db-7dc4-49f4-bb1f-462c17b36672}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {77ba1832-7774-43fb-b5b4-ff59a2ccf367}, !- Handle
  Lights 2,                               !- Name
  {2bbeb5db-7dc4-49f4-bb1f-462c17b36672}, !- Lights Definition Name
  {c63e9b5c-cc0d-42d5-ac75-1c0c20c899ed}, !- Space or SpaceType Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Handle
  Space Three,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Building Story Name
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {71ac206f-bfec-4489-98ad-353ca323bbd8}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a9e885fc-15e5-4837-8c7d-e911ce4082e7}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  34, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {726a8acc-d0cd-4145-bd3c-3dd93d6e9182}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed3aa47-1fa9-48f6-9312-01e530540da0}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  34, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  34, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b6f9c6-5e10-4bc1-97a1-883236dc92bc}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 10, 3,                              !- X,Y,Z Vertex 1 {m}
  34, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  34, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 10, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d55af11-8048-477c-ab0d-77c292fd1691}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 3,                               !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  34, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b0fc05-3223-42af-97ee-0db680d05316}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  34, 10, 3,                              !- X,Y,Z Vertex 2 {m}
  24, 10, 3,                              !- X,Y,Z Vertex 3 {m}
  24, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}, !- Handle
  Zone Three,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acdf54e2-41ee-431e-8982-47ec5ba12ece}, !- Zone Air Inlet Port List
  {84522725-2b29-4e1c-ad9b-935220933386}, !- Zone Air Exhaust Port List
  {2061fc64-0ec5-4127-98ad-fffa97a23e08}, !- Zone Air Node Name
  {db4b50a8-01a9-4e1e-a607-54501b5ffd39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {895d61a0-a04e-47bd-aff1-6b8fa98687d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94d01d6f-7eb4-4a2b-979d-9d46b4f62eb2}, !- Handle
  Node 3,                                 !- Name
  {2061fc64-0ec5-4127-98ad-fffa97a23e08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2061fc64-0ec5-4127-98ad-fffa97a23e08}, !- Handle
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}, !- Source Object
  11,                                     !- Outlet Port
  {94d01d6f-7eb4-4a2b-979d-9d46b4f62eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acdf54e2-41ee-431e-8982-47ec5ba12ece}, !- Handle
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}; !- HVAC Component

OS:PortList,
  {84522725-2b29-4e1c-ad9b-935220933386}, !- Handle
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}; !- HVAC Component

OS:PortList,
  {db4b50a8-01a9-4e1e-a607-54501b5ffd39}, !- Handle
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}; !- HVAC Component

OS:Sizing:Zone,
  {03536a23-624a-456a-b4e8-3456c59f4e29}, !- Handle
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b08d3aa8-6de0-43a0-9f73-38c90c98d10e}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {7af34ced-46c3-4ff0-aa37-c80f62c0ce6e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {895d61a0-a04e-47bd-aff1-6b8fa98687d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {d86900c4-eb4c-4dd5-9e76-9730a556b74b}, !- Heating Setpoint Temperature Schedule Name
  {af514541-ce66-43a6-adc6-1e28dd1e155b}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {71ac206f-bfec-4489-98ad-353ca323bbd8}, !- Handle
  Design Specification Outdoor Air 3,     !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0005,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights:Definition,
  {937a3bdb-8405-4b26-b8cc-27840c260038}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {680d558d-d6ef-477b-9a06-f041219dfbf3}, !- Handle
  Lights 3,                               !- Name
  {937a3bdb-8405-4b26-b8cc-27840c260038}, !- Lights Definition Name
  {cb3515ed-5373-4ca3-b6a0-99b62bc87a25}, !- Space or SpaceType Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AirLoopHVAC,
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- Handle
  Air Loop One,                           !- Name
  ,                                       !- Controller List Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  {daed1e2d-b8c5-4f6f-a823-4cfafe96472c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e676e3b9-48c7-41a6-bc66-405b46b3fdb3}, !- Supply Side Inlet Node Name
  {b71cdc91-44a7-4986-b14d-b63bfe8c4629}, !- Demand Side Outlet Node Name
  {46821633-29ff-44fd-b21b-c862a720dc7b}, !- Demand Side Inlet Node A
  {5a59db2b-c1fd-4338-894a-a03d3755637c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bd41e2ee-9817-4806-8709-b0710754b87a}, !- Demand Mixer Name
  {283fe79e-5e95-4103-8dd5-09a76ddf8287}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8415d1cc-b12d-4ded-ae87-1cf52b2c7ce6}, !- Handle
  Node 4,                                 !- Name
  {e676e3b9-48c7-41a6-bc66-405b46b3fdb3}, !- Inlet Port
  {03a681e0-844b-47fd-bf8d-9c2d3f865557}; !- Outlet Port

OS:Node,
  {435be66c-7886-4322-bd5b-54c8f8792b7c}, !- Handle
  Node 5,                                 !- Name
  {05df2cd3-f3ac-45a7-99da-c0c2462dbf89}, !- Inlet Port
  {5a59db2b-c1fd-4338-894a-a03d3755637c}; !- Outlet Port

OS:Connection,
  {e676e3b9-48c7-41a6-bc66-405b46b3fdb3}, !- Handle
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- Source Object
  9,                                      !- Outlet Port
  {8415d1cc-b12d-4ded-ae87-1cf52b2c7ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a59db2b-c1fd-4338-894a-a03d3755637c}, !- Handle
  {435be66c-7886-4322-bd5b-54c8f8792b7c}, !- Source Object
  3,                                      !- Outlet Port
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e53a59a1-ff8f-46c6-b3f2-88f999832b34}, !- Handle
  Node 6,                                 !- Name
  {46821633-29ff-44fd-b21b-c862a720dc7b}, !- Inlet Port
  {4f0bc939-a30f-4990-b962-39090daf1c8c}; !- Outlet Port

OS:Node,
  {d8149515-0d78-41c8-a425-00e9a51ce7ee}, !- Handle
  Node 7,                                 !- Name
  {aa0c2ba1-4131-4ec2-a072-05b70eb38d4a}, !- Inlet Port
  {b71cdc91-44a7-4986-b14d-b63bfe8c4629}; !- Outlet Port

OS:Node,
  {df853d46-7043-429b-865e-4fc9c016dd23}, !- Handle
  Node 8,                                 !- Name
  {10b8c803-2a68-4117-8fc9-eed257ff3c46}, !- Inlet Port
  {2299dca7-2d50-43e5-af2f-5c44e32d0d5e}; !- Outlet Port

OS:Connection,
  {46821633-29ff-44fd-b21b-c862a720dc7b}, !- Handle
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- Source Object
  11,                                     !- Outlet Port
  {e53a59a1-ff8f-46c6-b3f2-88f999832b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b71cdc91-44a7-4986-b14d-b63bfe8c4629}, !- Handle
  {d8149515-0d78-41c8-a425-00e9a51ce7ee}, !- Source Object
  3,                                      !- Outlet Port
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {283fe79e-5e95-4103-8dd5-09a76ddf8287}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4f0bc939-a30f-4990-b962-39090daf1c8c}, !- Inlet Node Name
  {10b8c803-2a68-4117-8fc9-eed257ff3c46}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bd41e2ee-9817-4806-8709-b0710754b87a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aa0c2ba1-4131-4ec2-a072-05b70eb38d4a}, !- Outlet Node Name
  {16ff79c8-a566-45a4-b443-9a8776d8f823}; !- Inlet Node Name 1

OS:Connection,
  {4f0bc939-a30f-4990-b962-39090daf1c8c}, !- Handle
  {e53a59a1-ff8f-46c6-b3f2-88f999832b34}, !- Source Object
  3,                                      !- Outlet Port
  {283fe79e-5e95-4103-8dd5-09a76ddf8287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b8c803-2a68-4117-8fc9-eed257ff3c46}, !- Handle
  {283fe79e-5e95-4103-8dd5-09a76ddf8287}, !- Source Object
  3,                                      !- Outlet Port
  {df853d46-7043-429b-865e-4fc9c016dd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0c2ba1-4131-4ec2-a072-05b70eb38d4a}, !- Handle
  {bd41e2ee-9817-4806-8709-b0710754b87a}, !- Source Object
  2,                                      !- Outlet Port
  {d8149515-0d78-41c8-a425-00e9a51ce7ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8a38b530-3418-4998-8651-3350f6898a9b}, !- Handle
  {95d34fe5-bef5-4184-8f74-b0ad495c984e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {daed1e2d-b8c5-4f6f-a823-4cfafe96472c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Controller:OutdoorAir,
  {ce5482f9-10ab-4fb3-9711-f92ea04190d2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d604414a-c4cf-4a2d-9674-ed4de85b321d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d604414a-c4cf-4a2d-9674-ed4de85b321d}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {539dad1e-d05a-44e0-9112-b9ede4a202ef}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ce5482f9-10ab-4fb3-9711-f92ea04190d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1bb6b98-898e-4f5b-b9a5-7e371991fe1e}, !- Mixed Air Node Name
  {79585164-935e-4653-b489-2df0a7b7a011}, !- Outdoor Air Stream Node Name
  {86d25dae-8005-430c-9cef-75b6db3a48bd}, !- Relief Air Stream Node Name
  {03a681e0-844b-47fd-bf8d-9c2d3f865557}; !- Return Air Stream Node Name

OS:Node,
  {9e30cfa4-d591-47e3-be8d-605cf56e0b3f}, !- Handle
  Outboard OA Node,                       !- Name
  ,                                       !- Inlet Port
  {1f06b091-4d2c-48f6-9b9e-1ec7b74a6fae}; !- Outlet Port

OS:Node,
  {aeceda7b-785c-4dc1-9228-ede2c9d66a12}, !- Handle
  Relief Node,                            !- Name
  {eb306354-66de-4cff-b058-f5d0f9360089}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03a681e0-844b-47fd-bf8d-9c2d3f865557}, !- Handle
  {8415d1cc-b12d-4ded-ae87-1cf52b2c7ce6}, !- Source Object
  3,                                      !- Outlet Port
  {539dad1e-d05a-44e0-9112-b9ede4a202ef}, !- Target Object
  8;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {09bc81c6-e0d7-4e99-a4dd-1c2f68e6aac5}, !- Handle
  ERV One,                                !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {1f06b091-4d2c-48f6-9b9e-1ec7b74a6fae}, !- Supply Air Inlet Node
  {bcaf50a5-5aea-48ad-99a9-1ee128fe0d9f}, !- Supply Air Outlet Node
  {9a910a98-6fcc-4d45-ba75-1aaeafa2ac66}, !- Exhaust Air Inlet Node
  {eb306354-66de-4cff-b058-f5d0f9360089}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  ,                                       !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Latent Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                                       !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {2967b979-d683-49ab-b5f4-6def86d39f26}, !- Handle
  Node 10,                                !- Name
  {bcaf50a5-5aea-48ad-99a9-1ee128fe0d9f}, !- Inlet Port
  {79585164-935e-4653-b489-2df0a7b7a011}; !- Outlet Port

OS:Connection,
  {1f06b091-4d2c-48f6-9b9e-1ec7b74a6fae}, !- Handle
  {9e30cfa4-d591-47e3-be8d-605cf56e0b3f}, !- Source Object
  3,                                      !- Outlet Port
  {09bc81c6-e0d7-4e99-a4dd-1c2f68e6aac5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcaf50a5-5aea-48ad-99a9-1ee128fe0d9f}, !- Handle
  {09bc81c6-e0d7-4e99-a4dd-1c2f68e6aac5}, !- Source Object
  9,                                      !- Outlet Port
  {2967b979-d683-49ab-b5f4-6def86d39f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79585164-935e-4653-b489-2df0a7b7a011}, !- Handle
  {2967b979-d683-49ab-b5f4-6def86d39f26}, !- Source Object
  3,                                      !- Outlet Port
  {539dad1e-d05a-44e0-9112-b9ede4a202ef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1875cce6-a98a-498f-90f2-b86dae9049d5}, !- Handle
  Node 11,                                !- Name
  {86d25dae-8005-430c-9cef-75b6db3a48bd}, !- Inlet Port
  {9a910a98-6fcc-4d45-ba75-1aaeafa2ac66}; !- Outlet Port

OS:Connection,
  {86d25dae-8005-430c-9cef-75b6db3a48bd}, !- Handle
  {539dad1e-d05a-44e0-9112-b9ede4a202ef}, !- Source Object
  7,                                      !- Outlet Port
  {1875cce6-a98a-498f-90f2-b86dae9049d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a910a98-6fcc-4d45-ba75-1aaeafa2ac66}, !- Handle
  {1875cce6-a98a-498f-90f2-b86dae9049d5}, !- Source Object
  3,                                      !- Outlet Port
  {09bc81c6-e0d7-4e99-a4dd-1c2f68e6aac5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {eb306354-66de-4cff-b058-f5d0f9360089}, !- Handle
  {09bc81c6-e0d7-4e99-a4dd-1c2f68e6aac5}, !- Source Object
  11,                                     !- Outlet Port
  {aeceda7b-785c-4dc1-9228-ede2c9d66a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {717ad855-e69c-4809-be79-70b96697a914}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {88cd5934-dbbc-44da-a131-4c9ad86c1385}, !- Air Inlet Node Name
  {26a2fd67-c77c-40fc-9be0-069e4c1fb338}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ff22784a-eed0-426d-a349-d08200ce8dc5}, !- Handle
  Node 9,                                 !- Name
  {d1bb6b98-898e-4f5b-b9a5-7e371991fe1e}, !- Inlet Port
  {88cd5934-dbbc-44da-a131-4c9ad86c1385}; !- Outlet Port

OS:Connection,
  {d1bb6b98-898e-4f5b-b9a5-7e371991fe1e}, !- Handle
  {539dad1e-d05a-44e0-9112-b9ede4a202ef}, !- Source Object
  5,                                      !- Outlet Port
  {ff22784a-eed0-426d-a349-d08200ce8dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cd5934-dbbc-44da-a131-4c9ad86c1385}, !- Handle
  {ff22784a-eed0-426d-a349-d08200ce8dc5}, !- Source Object
  3,                                      !- Outlet Port
  {717ad855-e69c-4809-be79-70b96697a914}, !- Target Object
  8;                                      !- Inlet Port

OS:PlantLoop,
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Handle
  Heating Loop One,                       !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea210106-79e2-4a0c-a08d-66aa5e99ed91}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9cb006e8-4f52-4a5b-8228-78b9563e269e}, !- Plant Side Inlet Node Name
  {15c207f9-b60e-4452-ae39-d2fcddc1da4b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {742f3080-f7d6-45a9-a94d-34dbe7155988}, !- Demand Side Inlet Node Name
  {5bff3072-c951-4cb0-840c-d8db1184c272}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12cfb137-7586-4c86-85e5-7c04bd6ac120}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d0f281d7-19db-48bc-a69b-7652456ea934}, !- Demand Mixer Name
  {96f88e5c-6870-475e-8d79-6aef9328072a}, !- Demand Splitter Name
  {af3303dc-3bb7-435f-80c2-c0dd90ec9d4d}, !- Supply Mixer Name
  {4123f779-f102-4d21-ba56-f2b9c74ce05d}; !- Supply Splitter Name

OS:Node,
  {67c9014c-0600-4353-b854-70af44931728}, !- Handle
  Node 12,                                !- Name
  {9cb006e8-4f52-4a5b-8228-78b9563e269e}, !- Inlet Port
  {28d65955-7f01-411b-a894-efdfde402e63}; !- Outlet Port

OS:Node,
  {ea210106-79e2-4a0c-a08d-66aa5e99ed91}, !- Handle
  Node 13,                                !- Name
  {8bf9b7d0-ff0f-419b-ad1c-f10283e0af0d}, !- Inlet Port
  {15c207f9-b60e-4452-ae39-d2fcddc1da4b}; !- Outlet Port

OS:Node,
  {da9f8d51-6b82-4c27-9d7e-4383bfabcaac}, !- Handle
  Node 14,                                !- Name
  {6483f246-32cf-410f-86eb-0da8d9185929}, !- Inlet Port
  {8538c82a-7cba-4bb0-a38d-7c049950ce3a}; !- Outlet Port

OS:Connector:Mixer,
  {af3303dc-3bb7-435f-80c2-c0dd90ec9d4d}, !- Handle
  Connector Mixer 1,                      !- Name
  {8bf9b7d0-ff0f-419b-ad1c-f10283e0af0d}, !- Outlet Branch Name
  {e4afbe57-ba2f-40b6-af75-52b71145c935}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {4123f779-f102-4d21-ba56-f2b9c74ce05d}, !- Handle
  Connector Splitter 1,                   !- Name
  {28d65955-7f01-411b-a894-efdfde402e63}, !- Inlet Branch Name
  {6483f246-32cf-410f-86eb-0da8d9185929}; !- Outlet Branch Name 1

OS:Connection,
  {9cb006e8-4f52-4a5b-8228-78b9563e269e}, !- Handle
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Source Object
  14,                                     !- Outlet Port
  {67c9014c-0600-4353-b854-70af44931728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d65955-7f01-411b-a894-efdfde402e63}, !- Handle
  {67c9014c-0600-4353-b854-70af44931728}, !- Source Object
  3,                                      !- Outlet Port
  {4123f779-f102-4d21-ba56-f2b9c74ce05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6483f246-32cf-410f-86eb-0da8d9185929}, !- Handle
  {4123f779-f102-4d21-ba56-f2b9c74ce05d}, !- Source Object
  3,                                      !- Outlet Port
  {da9f8d51-6b82-4c27-9d7e-4383bfabcaac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf9b7d0-ff0f-419b-ad1c-f10283e0af0d}, !- Handle
  {af3303dc-3bb7-435f-80c2-c0dd90ec9d4d}, !- Source Object
  2,                                      !- Outlet Port
  {ea210106-79e2-4a0c-a08d-66aa5e99ed91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c207f9-b60e-4452-ae39-d2fcddc1da4b}, !- Handle
  {ea210106-79e2-4a0c-a08d-66aa5e99ed91}, !- Source Object
  3,                                      !- Outlet Port
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9cf2161a-eba8-4417-b69a-d2365bab4732}, !- Handle
  Node 15,                                !- Name
  {742f3080-f7d6-45a9-a94d-34dbe7155988}, !- Inlet Port
  {f785abbf-41e1-43fd-8e35-8065369380ce}; !- Outlet Port

OS:Node,
  {fe7936fd-8649-4131-9f77-9d74ee2529ed}, !- Handle
  Node 16,                                !- Name
  {2af6d787-92bd-4fcc-a8df-04dadc40f868}, !- Inlet Port
  {5bff3072-c951-4cb0-840c-d8db1184c272}; !- Outlet Port

OS:Node,
  {c8754e2f-83ac-4eb5-a00b-85a5e208b884}, !- Handle
  Node 17,                                !- Name
  {717de0b0-c233-470b-a7eb-1c99171d95bd}, !- Inlet Port
  {0a85780d-72c6-40cf-9b87-ebcfc34b7c6d}; !- Outlet Port

OS:Connector:Mixer,
  {d0f281d7-19db-48bc-a69b-7652456ea934}, !- Handle
  Connector Mixer 2,                      !- Name
  {2af6d787-92bd-4fcc-a8df-04dadc40f868}, !- Outlet Branch Name
  {e7640560-f34e-43f7-a7ca-7c81ec62fcda}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {96f88e5c-6870-475e-8d79-6aef9328072a}, !- Handle
  Connector Splitter 2,                   !- Name
  {f785abbf-41e1-43fd-8e35-8065369380ce}, !- Inlet Branch Name
  {717de0b0-c233-470b-a7eb-1c99171d95bd}; !- Outlet Branch Name 1

OS:Connection,
  {742f3080-f7d6-45a9-a94d-34dbe7155988}, !- Handle
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Source Object
  17,                                     !- Outlet Port
  {9cf2161a-eba8-4417-b69a-d2365bab4732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f785abbf-41e1-43fd-8e35-8065369380ce}, !- Handle
  {9cf2161a-eba8-4417-b69a-d2365bab4732}, !- Source Object
  3,                                      !- Outlet Port
  {96f88e5c-6870-475e-8d79-6aef9328072a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717de0b0-c233-470b-a7eb-1c99171d95bd}, !- Handle
  {96f88e5c-6870-475e-8d79-6aef9328072a}, !- Source Object
  3,                                      !- Outlet Port
  {c8754e2f-83ac-4eb5-a00b-85a5e208b884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af6d787-92bd-4fcc-a8df-04dadc40f868}, !- Handle
  {d0f281d7-19db-48bc-a69b-7652456ea934}, !- Source Object
  2,                                      !- Outlet Port
  {fe7936fd-8649-4131-9f77-9d74ee2529ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bff3072-c951-4cb0-840c-d8db1184c272}, !- Handle
  {fe7936fd-8649-4131-9f77-9d74ee2529ed}, !- Source Object
  3,                                      !- Outlet Port
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2eb446a1-01f0-49c0-bc23-5328b67b1ace}, !- Handle
  {5bd7ec90-6da7-4281-9039-47af087e9ab9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {12cfb137-7586-4c86-85e5-7c04bd6ac120}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {596880d5-6abb-43af-8d71-075bda6c4983}, !- Handle
  Boiler One,                             !- Name
  ,                                       !- Fuel Type
  100000,                                 !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8538c82a-7cba-4bb0-a38d-7c049950ce3a}, !- Boiler Water Inlet Node Name
  {037a5263-ab05-4184-8330-e38d5b40c80e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {a408ff57-6e94-4453-babc-e8ba827d286b}, !- Handle
  Node 18,                                !- Name
  {037a5263-ab05-4184-8330-e38d5b40c80e}, !- Inlet Port
  {e4afbe57-ba2f-40b6-af75-52b71145c935}; !- Outlet Port

OS:Connection,
  {8538c82a-7cba-4bb0-a38d-7c049950ce3a}, !- Handle
  {da9f8d51-6b82-4c27-9d7e-4383bfabcaac}, !- Source Object
  3,                                      !- Outlet Port
  {596880d5-6abb-43af-8d71-075bda6c4983}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {037a5263-ab05-4184-8330-e38d5b40c80e}, !- Handle
  {596880d5-6abb-43af-8d71-075bda6c4983}, !- Source Object
  12,                                     !- Outlet Port
  {a408ff57-6e94-4453-babc-e8ba827d286b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4afbe57-ba2f-40b6-af75-52b71145c935}, !- Handle
  {a408ff57-6e94-4453-babc-e8ba827d286b}, !- Source Object
  3,                                      !- Outlet Port
  {af3303dc-3bb7-435f-80c2-c0dd90ec9d4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Handle
  Coil Heating Water 1,                   !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a85780d-72c6-40cf-9b87-ebcfc34b7c6d}, !- Water Inlet Node Name
  {7b3f95ec-903b-4edb-8ee3-b255eff2f43c}, !- Water Outlet Node Name
  {562bdef0-4fa5-4455-b11c-3fc4c03c7dd7}, !- Air Inlet Node Name
  {ab841a92-a227-4855-93c9-6b315f17de91}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a6057a5-7fc5-4990-9b8c-0f513eb0c86d}, !- Handle
  Node 19,                                !- Name
  {7b3f95ec-903b-4edb-8ee3-b255eff2f43c}, !- Inlet Port
  {e7640560-f34e-43f7-a7ca-7c81ec62fcda}; !- Outlet Port

OS:Connection,
  {0a85780d-72c6-40cf-9b87-ebcfc34b7c6d}, !- Handle
  {c8754e2f-83ac-4eb5-a00b-85a5e208b884}, !- Source Object
  3,                                      !- Outlet Port
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b3f95ec-903b-4edb-8ee3-b255eff2f43c}, !- Handle
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Source Object
  6,                                      !- Outlet Port
  {8a6057a5-7fc5-4990-9b8c-0f513eb0c86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7640560-f34e-43f7-a7ca-7c81ec62fcda}, !- Handle
  {8a6057a5-7fc5-4990-9b8c-0f513eb0c86d}, !- Source Object
  3,                                      !- Outlet Port
  {d0f281d7-19db-48bc-a69b-7652456ea934}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d1f511bb-68f9-4bbb-b5b1-7a12807e854b}, !- Handle
  Controller Water Coil 1,                !- Name
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bafc623a-7110-4399-b7d1-2486449d957f}, !- Handle
  Node 20,                                !- Name
  {26a2fd67-c77c-40fc-9be0-069e4c1fb338}, !- Inlet Port
  {562bdef0-4fa5-4455-b11c-3fc4c03c7dd7}; !- Outlet Port

OS:Connection,
  {26a2fd67-c77c-40fc-9be0-069e4c1fb338}, !- Handle
  {717ad855-e69c-4809-be79-70b96697a914}, !- Source Object
  9,                                      !- Outlet Port
  {bafc623a-7110-4399-b7d1-2486449d957f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562bdef0-4fa5-4455-b11c-3fc4c03c7dd7}, !- Handle
  {bafc623a-7110-4399-b7d1-2486449d957f}, !- Source Object
  3,                                      !- Outlet Port
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Target Object
  7;                                      !- Inlet Port

OS:PlantLoop,
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Handle
  Cooling Loop One,                       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {09cdb14d-1567-4bbd-9509-e2acd3cab231}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5a2b80c4-2c95-40c6-b1aa-e9e2b2d88ab4}, !- Plant Side Inlet Node Name
  {f11042c5-cfa2-40fb-93e6-7aa687791bba}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c7588569-b943-45d2-8144-e8cfc2edd816}, !- Demand Side Inlet Node Name
  {931eef3f-9029-45ad-a872-c22c3d7019cf}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6c9a6f57-9453-4565-b039-3ee7c3b8a845}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a42fcc14-8e3d-431a-995d-2ca7db3ee400}, !- Demand Mixer Name
  {1078b294-c1f6-4a59-a9a8-d3077ba042fe}, !- Demand Splitter Name
  {087a3be8-8663-4706-ba2a-e4c98605cfd4}, !- Supply Mixer Name
  {d668dd55-845e-4dc0-ab0c-f172d80e81d8}; !- Supply Splitter Name

OS:Node,
  {b2d58472-4b2f-452f-aa00-0965d2ec4698}, !- Handle
  Node 21,                                !- Name
  {5a2b80c4-2c95-40c6-b1aa-e9e2b2d88ab4}, !- Inlet Port
  {a993892c-ef00-469b-a70f-c710b50f54f7}; !- Outlet Port

OS:Node,
  {09cdb14d-1567-4bbd-9509-e2acd3cab231}, !- Handle
  Node 22,                                !- Name
  {b8648c11-3b3b-4eaf-9257-d4a7e477ff22}, !- Inlet Port
  {f11042c5-cfa2-40fb-93e6-7aa687791bba}; !- Outlet Port

OS:Node,
  {32bda100-a8be-4968-a07d-2ff746e30d4c}, !- Handle
  Node 23,                                !- Name
  {281b80cf-a31c-4c9b-9f7d-f33fe43ea2c6}, !- Inlet Port
  {f7784730-7f33-4856-b009-5859d82cf38e}; !- Outlet Port

OS:Connector:Mixer,
  {087a3be8-8663-4706-ba2a-e4c98605cfd4}, !- Handle
  Connector Mixer 3,                      !- Name
  {b8648c11-3b3b-4eaf-9257-d4a7e477ff22}, !- Outlet Branch Name
  {1089b50c-fe3a-4702-bd17-49f98eaa1160}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {d668dd55-845e-4dc0-ab0c-f172d80e81d8}, !- Handle
  Connector Splitter 3,                   !- Name
  {a993892c-ef00-469b-a70f-c710b50f54f7}, !- Inlet Branch Name
  {281b80cf-a31c-4c9b-9f7d-f33fe43ea2c6}; !- Outlet Branch Name 1

OS:Connection,
  {5a2b80c4-2c95-40c6-b1aa-e9e2b2d88ab4}, !- Handle
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Source Object
  14,                                     !- Outlet Port
  {b2d58472-4b2f-452f-aa00-0965d2ec4698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a993892c-ef00-469b-a70f-c710b50f54f7}, !- Handle
  {b2d58472-4b2f-452f-aa00-0965d2ec4698}, !- Source Object
  3,                                      !- Outlet Port
  {d668dd55-845e-4dc0-ab0c-f172d80e81d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281b80cf-a31c-4c9b-9f7d-f33fe43ea2c6}, !- Handle
  {d668dd55-845e-4dc0-ab0c-f172d80e81d8}, !- Source Object
  3,                                      !- Outlet Port
  {32bda100-a8be-4968-a07d-2ff746e30d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8648c11-3b3b-4eaf-9257-d4a7e477ff22}, !- Handle
  {087a3be8-8663-4706-ba2a-e4c98605cfd4}, !- Source Object
  2,                                      !- Outlet Port
  {09cdb14d-1567-4bbd-9509-e2acd3cab231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11042c5-cfa2-40fb-93e6-7aa687791bba}, !- Handle
  {09cdb14d-1567-4bbd-9509-e2acd3cab231}, !- Source Object
  3,                                      !- Outlet Port
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {50d78417-49a4-4fc1-8825-cd07b0a93b02}, !- Handle
  Node 24,                                !- Name
  {c7588569-b943-45d2-8144-e8cfc2edd816}, !- Inlet Port
  {6cd425e9-4fd6-44d7-b157-486cc2ec8120}; !- Outlet Port

OS:Node,
  {48b48d18-dbd0-4512-a0f9-75b73bb04790}, !- Handle
  Node 25,                                !- Name
  {fdbf4d89-1818-49c5-9e39-81cdd0171570}, !- Inlet Port
  {931eef3f-9029-45ad-a872-c22c3d7019cf}; !- Outlet Port

OS:Node,
  {8dee0a70-3b6c-4c68-b826-24a2be1a4d2a}, !- Handle
  Node 26,                                !- Name
  {423e6a31-d0d4-4aab-b052-defaa710d3b7}, !- Inlet Port
  {b3f5a23f-d079-4bc1-a39a-7c01583a642c}; !- Outlet Port

OS:Connector:Mixer,
  {a42fcc14-8e3d-431a-995d-2ca7db3ee400}, !- Handle
  Connector Mixer 4,                      !- Name
  {fdbf4d89-1818-49c5-9e39-81cdd0171570}, !- Outlet Branch Name
  {65ab912c-dcad-4546-848d-84594286fad6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {1078b294-c1f6-4a59-a9a8-d3077ba042fe}, !- Handle
  Connector Splitter 4,                   !- Name
  {6cd425e9-4fd6-44d7-b157-486cc2ec8120}, !- Inlet Branch Name
  {423e6a31-d0d4-4aab-b052-defaa710d3b7}; !- Outlet Branch Name 1

OS:Connection,
  {c7588569-b943-45d2-8144-e8cfc2edd816}, !- Handle
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Source Object
  17,                                     !- Outlet Port
  {50d78417-49a4-4fc1-8825-cd07b0a93b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd425e9-4fd6-44d7-b157-486cc2ec8120}, !- Handle
  {50d78417-49a4-4fc1-8825-cd07b0a93b02}, !- Source Object
  3,                                      !- Outlet Port
  {1078b294-c1f6-4a59-a9a8-d3077ba042fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423e6a31-d0d4-4aab-b052-defaa710d3b7}, !- Handle
  {1078b294-c1f6-4a59-a9a8-d3077ba042fe}, !- Source Object
  3,                                      !- Outlet Port
  {8dee0a70-3b6c-4c68-b826-24a2be1a4d2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdbf4d89-1818-49c5-9e39-81cdd0171570}, !- Handle
  {a42fcc14-8e3d-431a-995d-2ca7db3ee400}, !- Source Object
  2,                                      !- Outlet Port
  {48b48d18-dbd0-4512-a0f9-75b73bb04790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931eef3f-9029-45ad-a872-c22c3d7019cf}, !- Handle
  {48b48d18-dbd0-4512-a0f9-75b73bb04790}, !- Source Object
  3,                                      !- Outlet Port
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {26528a6c-3792-414b-9bd1-9176e7305d4e}, !- Handle
  {9e1304b4-1bac-44b1-af58-b31aa26db3b1}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6c9a6f57-9453-4565-b039-3ee7c3b8a845}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Chiller:Electric:EIR,
  {d63e6303-c539-455e-9b01-694227c2831a}, !- Handle
  Chiller One,                            !- Name
  100000,                                 !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8ddc0655-e0a9-454d-afb8-e5fff7877945}, !- Cooling Capacity Function of Temperature Curve Name
  {e77b34fa-8894-4a05-98a0-ce86787a081d}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7e7f691a-d9c7-4abf-8eb2-00d36e6002f3}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {f7784730-7f33-4856-b009-5859d82cf38e}, !- Chilled Water Inlet Node Name
  {2ea5c747-c165-48ee-940d-609db39c6c63}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {8ddc0655-e0a9-454d-afb8-e5fff7877945}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e77b34fa-8894-4a05-98a0-ce86787a081d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e7f691a-d9c7-4abf-8eb2-00d36e6002f3}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c1c4ff87-5c9d-4062-ae2e-505da9fa3af0}, !- Handle
  Node 27,                                !- Name
  {2ea5c747-c165-48ee-940d-609db39c6c63}, !- Inlet Port
  {1089b50c-fe3a-4702-bd17-49f98eaa1160}; !- Outlet Port

OS:Connection,
  {f7784730-7f33-4856-b009-5859d82cf38e}, !- Handle
  {32bda100-a8be-4968-a07d-2ff746e30d4c}, !- Source Object
  3,                                      !- Outlet Port
  {d63e6303-c539-455e-9b01-694227c2831a}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2ea5c747-c165-48ee-940d-609db39c6c63}, !- Handle
  {d63e6303-c539-455e-9b01-694227c2831a}, !- Source Object
  16,                                     !- Outlet Port
  {c1c4ff87-5c9d-4062-ae2e-505da9fa3af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1089b50c-fe3a-4702-bd17-49f98eaa1160}, !- Handle
  {c1c4ff87-5c9d-4062-ae2e-505da9fa3af0}, !- Source Object
  3,                                      !- Outlet Port
  {087a3be8-8663-4706-ba2a-e4c98605cfd4}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b3f5a23f-d079-4bc1-a39a-7c01583a642c}, !- Water Inlet Node Name
  {7fb50ac8-77a2-4854-86b6-c879b21b851c}, !- Water Outlet Node Name
  {40c3bc1c-732e-4f34-87d1-76b3ee4df742}, !- Air Inlet Node Name
  {05df2cd3-f3ac-45a7-99da-c0c2462dbf89}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a4549e11-959c-4007-a464-dc932fa84fdd}, !- Handle
  Node 28,                                !- Name
  {7fb50ac8-77a2-4854-86b6-c879b21b851c}, !- Inlet Port
  {65ab912c-dcad-4546-848d-84594286fad6}; !- Outlet Port

OS:Connection,
  {b3f5a23f-d079-4bc1-a39a-7c01583a642c}, !- Handle
  {8dee0a70-3b6c-4c68-b826-24a2be1a4d2a}, !- Source Object
  3,                                      !- Outlet Port
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7fb50ac8-77a2-4854-86b6-c879b21b851c}, !- Handle
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Source Object
  11,                                     !- Outlet Port
  {a4549e11-959c-4007-a464-dc932fa84fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ab912c-dcad-4546-848d-84594286fad6}, !- Handle
  {a4549e11-959c-4007-a464-dc932fa84fdd}, !- Source Object
  3,                                      !- Outlet Port
  {a42fcc14-8e3d-431a-995d-2ca7db3ee400}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {94330428-7dc8-42ea-bdda-467568796eb6}, !- Handle
  Controller Water Coil 2,                !- Name
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {af1df420-19af-4356-be87-6f542539c4ac}, !- Handle
  Node 29,                                !- Name
  {ab841a92-a227-4855-93c9-6b315f17de91}, !- Inlet Port
  {40c3bc1c-732e-4f34-87d1-76b3ee4df742}; !- Outlet Port

OS:Connection,
  {ab841a92-a227-4855-93c9-6b315f17de91}, !- Handle
  {cd9c2129-6e55-4be5-987d-2509d009fcc5}, !- Source Object
  8,                                      !- Outlet Port
  {af1df420-19af-4356-be87-6f542539c4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c3bc1c-732e-4f34-87d1-76b3ee4df742}, !- Handle
  {af1df420-19af-4356-be87-6f542539c4ac}, !- Source Object
  3,                                      !- Outlet Port
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05df2cd3-f3ac-45a7-99da-c0c2462dbf89}, !- Handle
  {4be8c712-034f-42bb-81a2-79dcb57e6c0d}, !- Source Object
  13,                                     !- Outlet Port
  {435be66c-7886-4322-bd5b-54c8f8792b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {777cd88c-6548-487b-9cf9-1002ed1dc058}, !- Handle
  Node 30,                                !- Name
  {6a3846e7-4151-40df-80be-87072eba60a5}, !- Inlet Port
  {16ff79c8-a566-45a4-b443-9a8776d8f823}; !- Outlet Port

OS:Connection,
  {2299dca7-2d50-43e5-af2f-5c44e32d0d5e}, !- Handle
  {df853d46-7043-429b-865e-4fc9c016dd23}, !- Source Object
  3,                                      !- Outlet Port
  {ba76d73b-a709-4c35-a697-05e6f9111323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a3846e7-4151-40df-80be-87072eba60a5}, !- Handle
  {e91abf5a-d98d-42fe-ba16-2fbed91f9f7f}, !- Source Object
  2,                                      !- Outlet Port
  {777cd88c-6548-487b-9cf9-1002ed1dc058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16ff79c8-a566-45a4-b443-9a8776d8f823}, !- Handle
  {777cd88c-6548-487b-9cf9-1002ed1dc058}, !- Source Object
  3,                                      !- Outlet Port
  {bd41e2ee-9817-4806-8709-b0710754b87a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- Handle
  Air Loop Two,                           !- Name
  ,                                       !- Controller List Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  {402e115b-572f-4821-bea8-94ba82378738}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb5c1d5d-4110-4d2f-838c-ea420b4717c4}, !- Supply Side Inlet Node Name
  {4b8ba888-517b-4d2b-8644-fe58023038cb}, !- Demand Side Outlet Node Name
  {efb3a7b8-9830-4247-ac27-d103f91facb8}, !- Demand Side Inlet Node A
  {f3222c19-44a1-433e-a9c3-83769540a4b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05e17bf9-43c4-49aa-a098-56e18c34e729}, !- Demand Mixer Name
  {ce9b96a2-9de0-43a6-a945-9d5c56696dfc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3527853f-433f-4d9f-b7fb-6684afef814b}, !- Handle
  Node 31,                                !- Name
  {eb5c1d5d-4110-4d2f-838c-ea420b4717c4}, !- Inlet Port
  {bfafeec8-c2b6-4164-98a6-022c92746bbf}; !- Outlet Port

OS:Node,
  {60c9ee58-0594-4f02-87c4-f41d86ea6700}, !- Handle
  Node 32,                                !- Name
  {c4a0a44b-4838-4557-8f5c-2fe0db3dc5a9}, !- Inlet Port
  {f3222c19-44a1-433e-a9c3-83769540a4b7}; !- Outlet Port

OS:Connection,
  {eb5c1d5d-4110-4d2f-838c-ea420b4717c4}, !- Handle
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- Source Object
  9,                                      !- Outlet Port
  {3527853f-433f-4d9f-b7fb-6684afef814b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3222c19-44a1-433e-a9c3-83769540a4b7}, !- Handle
  {60c9ee58-0594-4f02-87c4-f41d86ea6700}, !- Source Object
  3,                                      !- Outlet Port
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b0984de-d186-46a4-96d6-44f9a95a7648}, !- Handle
  Node 33,                                !- Name
  {efb3a7b8-9830-4247-ac27-d103f91facb8}, !- Inlet Port
  {7355e83d-f900-4c97-a4c1-dbe778f45ad1}; !- Outlet Port

OS:Node,
  {75f881df-e63f-4dc4-b877-78b3fca559b1}, !- Handle
  Node 34,                                !- Name
  {a8be9d79-c55b-4c10-8b82-6389fc5dfbc4}, !- Inlet Port
  {4b8ba888-517b-4d2b-8644-fe58023038cb}; !- Outlet Port

OS:Node,
  {d9e62fde-9821-4403-997f-1eb2a12fd007}, !- Handle
  Node 35,                                !- Name
  {acdc9fed-36e9-4b46-a350-e7b34b90262f}, !- Inlet Port
  {cbc0d1da-5e7e-432a-9bc3-493ad3ccc9ff}; !- Outlet Port

OS:Connection,
  {efb3a7b8-9830-4247-ac27-d103f91facb8}, !- Handle
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- Source Object
  11,                                     !- Outlet Port
  {0b0984de-d186-46a4-96d6-44f9a95a7648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8ba888-517b-4d2b-8644-fe58023038cb}, !- Handle
  {75f881df-e63f-4dc4-b877-78b3fca559b1}, !- Source Object
  3,                                      !- Outlet Port
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ce9b96a2-9de0-43a6-a945-9d5c56696dfc}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7355e83d-f900-4c97-a4c1-dbe778f45ad1}, !- Inlet Node Name
  {acdc9fed-36e9-4b46-a350-e7b34b90262f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05e17bf9-43c4-49aa-a098-56e18c34e729}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a8be9d79-c55b-4c10-8b82-6389fc5dfbc4}, !- Outlet Node Name
  {75372687-ebd5-4065-8520-0078dec54445}; !- Inlet Node Name 1

OS:Connection,
  {7355e83d-f900-4c97-a4c1-dbe778f45ad1}, !- Handle
  {0b0984de-d186-46a4-96d6-44f9a95a7648}, !- Source Object
  3,                                      !- Outlet Port
  {ce9b96a2-9de0-43a6-a945-9d5c56696dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acdc9fed-36e9-4b46-a350-e7b34b90262f}, !- Handle
  {ce9b96a2-9de0-43a6-a945-9d5c56696dfc}, !- Source Object
  3,                                      !- Outlet Port
  {d9e62fde-9821-4403-997f-1eb2a12fd007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8be9d79-c55b-4c10-8b82-6389fc5dfbc4}, !- Handle
  {05e17bf9-43c4-49aa-a098-56e18c34e729}, !- Source Object
  2,                                      !- Outlet Port
  {75f881df-e63f-4dc4-b877-78b3fca559b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7e3fe27-bce6-47d1-a518-ba3f0d63ef6a}, !- Handle
  {3d321021-411a-4d50-b38f-a6e024e49a83}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {402e115b-572f-4821-bea8-94ba82378738}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Controller:OutdoorAir,
  {932eca81-b88b-46ce-a976-ae6674f416ba}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {df2a92a1-8128-4217-ab51-97b50e65b2a2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {df2a92a1-8128-4217-ab51-97b50e65b2a2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0baaac0-6201-4fba-b0a6-858f3d87b9db}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {932eca81-b88b-46ce-a976-ae6674f416ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5191a13b-1d05-4a7b-bc7b-ba19d33376b1}, !- Mixed Air Node Name
  {1c5afae3-8553-4465-b77a-cf948b4d381c}, !- Outdoor Air Stream Node Name
  {3c346e22-8f8c-46a5-934d-a80026db9e14}, !- Relief Air Stream Node Name
  {bfafeec8-c2b6-4164-98a6-022c92746bbf}; !- Return Air Stream Node Name

OS:Node,
  {5e145fda-23c9-4e63-a46e-a352f5629b52}, !- Handle
  Outboard OA Node 1,                     !- Name
  ,                                       !- Inlet Port
  {2cac0d26-7528-45c4-982b-7a62909bbc6e}; !- Outlet Port

OS:Node,
  {1ea7370a-e2de-4837-803a-4d4bbbeb24e8}, !- Handle
  Relief Node 1,                          !- Name
  {482022aa-18da-445b-ab35-52526f6a4b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfafeec8-c2b6-4164-98a6-022c92746bbf}, !- Handle
  {3527853f-433f-4d9f-b7fb-6684afef814b}, !- Source Object
  3,                                      !- Outlet Port
  {b0baaac0-6201-4fba-b0a6-858f3d87b9db}, !- Target Object
  8;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {03dfd4bf-2705-4e41-a1f9-0680b68bd354}, !- Handle
  ERV Two,                                !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {2cac0d26-7528-45c4-982b-7a62909bbc6e}, !- Supply Air Inlet Node
  {f0d23660-b28f-445d-8983-e1e0ace44248}, !- Supply Air Outlet Node
  {f713dfea-0da0-4bb1-9e16-2b86e2dc3fbd}, !- Exhaust Air Inlet Node
  {482022aa-18da-445b-ab35-52526f6a4b01}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  None,                                   !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  ,                                       !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Latent Effectiveness of Heating Air Flow Curve Name
  ,                                       !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                                       !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {4fc37862-a34a-43e4-9cbf-16c56cdde2ab}, !- Handle
  Node 37,                                !- Name
  {f0d23660-b28f-445d-8983-e1e0ace44248}, !- Inlet Port
  {1c5afae3-8553-4465-b77a-cf948b4d381c}; !- Outlet Port

OS:Connection,
  {2cac0d26-7528-45c4-982b-7a62909bbc6e}, !- Handle
  {5e145fda-23c9-4e63-a46e-a352f5629b52}, !- Source Object
  3,                                      !- Outlet Port
  {03dfd4bf-2705-4e41-a1f9-0680b68bd354}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f0d23660-b28f-445d-8983-e1e0ace44248}, !- Handle
  {03dfd4bf-2705-4e41-a1f9-0680b68bd354}, !- Source Object
  9,                                      !- Outlet Port
  {4fc37862-a34a-43e4-9cbf-16c56cdde2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5afae3-8553-4465-b77a-cf948b4d381c}, !- Handle
  {4fc37862-a34a-43e4-9cbf-16c56cdde2ab}, !- Source Object
  3,                                      !- Outlet Port
  {b0baaac0-6201-4fba-b0a6-858f3d87b9db}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a9b36d7-a87e-407a-944d-5c85c4120edf}, !- Handle
  Node 38,                                !- Name
  {3c346e22-8f8c-46a5-934d-a80026db9e14}, !- Inlet Port
  {f713dfea-0da0-4bb1-9e16-2b86e2dc3fbd}; !- Outlet Port

OS:Connection,
  {3c346e22-8f8c-46a5-934d-a80026db9e14}, !- Handle
  {b0baaac0-6201-4fba-b0a6-858f3d87b9db}, !- Source Object
  7,                                      !- Outlet Port
  {5a9b36d7-a87e-407a-944d-5c85c4120edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f713dfea-0da0-4bb1-9e16-2b86e2dc3fbd}, !- Handle
  {5a9b36d7-a87e-407a-944d-5c85c4120edf}, !- Source Object
  3,                                      !- Outlet Port
  {03dfd4bf-2705-4e41-a1f9-0680b68bd354}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {482022aa-18da-445b-ab35-52526f6a4b01}, !- Handle
  {03dfd4bf-2705-4e41-a1f9-0680b68bd354}, !- Source Object
  11,                                     !- Outlet Port
  {1ea7370a-e2de-4837-803a-4d4bbbeb24e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9e312655-b677-4e62-b28c-41819d00ddda}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Fan Total Efficiency
  ,                                       !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6db482ff-38ab-4386-a29c-850874d50ad7}, !- Air Inlet Node Name
  {66a6e437-1ab4-44f3-9906-c07b23b8f153}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {1d663acd-effc-4e6b-8bb8-a3775c762b6e}, !- Handle
  Node 36,                                !- Name
  {5191a13b-1d05-4a7b-bc7b-ba19d33376b1}, !- Inlet Port
  {6db482ff-38ab-4386-a29c-850874d50ad7}; !- Outlet Port

OS:Connection,
  {5191a13b-1d05-4a7b-bc7b-ba19d33376b1}, !- Handle
  {b0baaac0-6201-4fba-b0a6-858f3d87b9db}, !- Source Object
  5,                                      !- Outlet Port
  {1d663acd-effc-4e6b-8bb8-a3775c762b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db482ff-38ab-4386-a29c-850874d50ad7}, !- Handle
  {1d663acd-effc-4e6b-8bb8-a3775c762b6e}, !- Source Object
  3,                                      !- Outlet Port
  {9e312655-b677-4e62-b28c-41819d00ddda}, !- Target Object
  8;                                      !- Inlet Port

OS:PlantLoop,
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Handle
  Heating Loop Two,                       !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {04984a66-ed2e-4247-9f18-2fce91ed774a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fb41d44f-c1d9-4288-a40b-9c9aaf21808a}, !- Plant Side Inlet Node Name
  {145ad836-f6b1-484c-b273-4b657c1e4ad2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7645c72e-6335-4381-bcd4-83aaa0736683}, !- Demand Side Inlet Node Name
  {35e2d05f-60b4-4d4c-b253-6e09db69b20d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ac90ee42-e86a-49b4-a8e6-da2bd376ec96}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {22239b67-fbe6-4740-90f3-f299c5335bc2}, !- Demand Mixer Name
  {a2939b33-c6ef-4690-946f-47ed73c65b27}, !- Demand Splitter Name
  {23526559-3b55-4870-a43e-056eab224fb4}, !- Supply Mixer Name
  {3cd37021-ca08-4993-ad93-b487b2105616}; !- Supply Splitter Name

OS:Node,
  {cae27dc6-70bc-4b9f-a7b3-1bd705af3b92}, !- Handle
  Node 39,                                !- Name
  {fb41d44f-c1d9-4288-a40b-9c9aaf21808a}, !- Inlet Port
  {4ededab2-5116-45f5-ae92-54ad2f4a9895}; !- Outlet Port

OS:Node,
  {04984a66-ed2e-4247-9f18-2fce91ed774a}, !- Handle
  Node 40,                                !- Name
  {14ff88ed-c626-4605-8211-213b4170d984}, !- Inlet Port
  {145ad836-f6b1-484c-b273-4b657c1e4ad2}; !- Outlet Port

OS:Node,
  {6ead587f-24d3-40dd-9a7b-b74001ab224f}, !- Handle
  Node 41,                                !- Name
  {90442d50-e5d9-480d-8d3e-fa98f2e9b501}, !- Inlet Port
  {8b805e6f-dc96-4ed3-8605-bbbeb935aa78}; !- Outlet Port

OS:Connector:Mixer,
  {23526559-3b55-4870-a43e-056eab224fb4}, !- Handle
  Connector Mixer 5,                      !- Name
  {14ff88ed-c626-4605-8211-213b4170d984}, !- Outlet Branch Name
  {eb93fb19-0be7-440a-98ce-54447495b0b5}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {3cd37021-ca08-4993-ad93-b487b2105616}, !- Handle
  Connector Splitter 5,                   !- Name
  {4ededab2-5116-45f5-ae92-54ad2f4a9895}, !- Inlet Branch Name
  {90442d50-e5d9-480d-8d3e-fa98f2e9b501}; !- Outlet Branch Name 1

OS:Connection,
  {fb41d44f-c1d9-4288-a40b-9c9aaf21808a}, !- Handle
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Source Object
  14,                                     !- Outlet Port
  {cae27dc6-70bc-4b9f-a7b3-1bd705af3b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ededab2-5116-45f5-ae92-54ad2f4a9895}, !- Handle
  {cae27dc6-70bc-4b9f-a7b3-1bd705af3b92}, !- Source Object
  3,                                      !- Outlet Port
  {3cd37021-ca08-4993-ad93-b487b2105616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90442d50-e5d9-480d-8d3e-fa98f2e9b501}, !- Handle
  {3cd37021-ca08-4993-ad93-b487b2105616}, !- Source Object
  3,                                      !- Outlet Port
  {6ead587f-24d3-40dd-9a7b-b74001ab224f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ff88ed-c626-4605-8211-213b4170d984}, !- Handle
  {23526559-3b55-4870-a43e-056eab224fb4}, !- Source Object
  2,                                      !- Outlet Port
  {04984a66-ed2e-4247-9f18-2fce91ed774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145ad836-f6b1-484c-b273-4b657c1e4ad2}, !- Handle
  {04984a66-ed2e-4247-9f18-2fce91ed774a}, !- Source Object
  3,                                      !- Outlet Port
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {04c96d5f-e00b-471c-82ae-79265b0d8a9a}, !- Handle
  Node 42,                                !- Name
  {7645c72e-6335-4381-bcd4-83aaa0736683}, !- Inlet Port
  {c73e92c8-257e-4e23-ba50-4d5c606cd9aa}; !- Outlet Port

OS:Node,
  {13997b3a-9d61-4807-a6ae-3a9a043892c0}, !- Handle
  Node 43,                                !- Name
  {7cbfac3e-60ad-4cd6-abd9-24a2005e5fef}, !- Inlet Port
  {35e2d05f-60b4-4d4c-b253-6e09db69b20d}; !- Outlet Port

OS:Node,
  {449bb964-974b-410a-a36f-56e8a91003d2}, !- Handle
  Node 44,                                !- Name
  {6c0357c6-9fd7-461b-ad88-38f5031378a0}, !- Inlet Port
  {ff5b077a-7716-4a10-afa7-740ca53686a0}; !- Outlet Port

OS:Connector:Mixer,
  {22239b67-fbe6-4740-90f3-f299c5335bc2}, !- Handle
  Connector Mixer 6,                      !- Name
  {7cbfac3e-60ad-4cd6-abd9-24a2005e5fef}, !- Outlet Branch Name
  {41bda005-6ad6-4caf-8051-1935eb0c3495}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a2939b33-c6ef-4690-946f-47ed73c65b27}, !- Handle
  Connector Splitter 6,                   !- Name
  {c73e92c8-257e-4e23-ba50-4d5c606cd9aa}, !- Inlet Branch Name
  {6c0357c6-9fd7-461b-ad88-38f5031378a0}; !- Outlet Branch Name 1

OS:Connection,
  {7645c72e-6335-4381-bcd4-83aaa0736683}, !- Handle
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Source Object
  17,                                     !- Outlet Port
  {04c96d5f-e00b-471c-82ae-79265b0d8a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73e92c8-257e-4e23-ba50-4d5c606cd9aa}, !- Handle
  {04c96d5f-e00b-471c-82ae-79265b0d8a9a}, !- Source Object
  3,                                      !- Outlet Port
  {a2939b33-c6ef-4690-946f-47ed73c65b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0357c6-9fd7-461b-ad88-38f5031378a0}, !- Handle
  {a2939b33-c6ef-4690-946f-47ed73c65b27}, !- Source Object
  3,                                      !- Outlet Port
  {449bb964-974b-410a-a36f-56e8a91003d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cbfac3e-60ad-4cd6-abd9-24a2005e5fef}, !- Handle
  {22239b67-fbe6-4740-90f3-f299c5335bc2}, !- Source Object
  2,                                      !- Outlet Port
  {13997b3a-9d61-4807-a6ae-3a9a043892c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e2d05f-60b4-4d4c-b253-6e09db69b20d}, !- Handle
  {13997b3a-9d61-4807-a6ae-3a9a043892c0}, !- Source Object
  3,                                      !- Outlet Port
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {182d6001-99ac-473a-bc0b-b5fb69b332b7}, !- Handle
  {bae1033f-4db0-4020-b77f-112ed312f6ce}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ac90ee42-e86a-49b4-a8e6-da2bd376ec96}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Boiler:HotWater,
  {9e48f73e-331a-4fd1-9c4c-0b82d055cf52}, !- Handle
  Boiler Two,                             !- Name
  ,                                       !- Fuel Type
  100000,                                 !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8b805e6f-dc96-4ed3-8605-bbbeb935aa78}, !- Boiler Water Inlet Node Name
  {57748fd9-77f7-4954-a622-c08202020da8}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {45807927-e925-49e6-8d40-0a861fef7977}, !- Handle
  Node 45,                                !- Name
  {57748fd9-77f7-4954-a622-c08202020da8}, !- Inlet Port
  {eb93fb19-0be7-440a-98ce-54447495b0b5}; !- Outlet Port

OS:Connection,
  {8b805e6f-dc96-4ed3-8605-bbbeb935aa78}, !- Handle
  {6ead587f-24d3-40dd-9a7b-b74001ab224f}, !- Source Object
  3,                                      !- Outlet Port
  {9e48f73e-331a-4fd1-9c4c-0b82d055cf52}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {57748fd9-77f7-4954-a622-c08202020da8}, !- Handle
  {9e48f73e-331a-4fd1-9c4c-0b82d055cf52}, !- Source Object
  12,                                     !- Outlet Port
  {45807927-e925-49e6-8d40-0a861fef7977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb93fb19-0be7-440a-98ce-54447495b0b5}, !- Handle
  {45807927-e925-49e6-8d40-0a861fef7977}, !- Source Object
  3,                                      !- Outlet Port
  {23526559-3b55-4870-a43e-056eab224fb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Handle
  Coil Heating Water 2,                   !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff5b077a-7716-4a10-afa7-740ca53686a0}, !- Water Inlet Node Name
  {aed6e787-422c-4f54-bc62-19046993c69a}, !- Water Outlet Node Name
  {afccc676-387c-4b2e-927c-ea2a2985dbaa}, !- Air Inlet Node Name
  {a58e4fa2-5319-42c7-b2cc-83944cee9a4f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4853c7b3-76f0-49a8-9a4c-1c28be6ca59d}, !- Handle
  Node 46,                                !- Name
  {aed6e787-422c-4f54-bc62-19046993c69a}, !- Inlet Port
  {41bda005-6ad6-4caf-8051-1935eb0c3495}; !- Outlet Port

OS:Connection,
  {ff5b077a-7716-4a10-afa7-740ca53686a0}, !- Handle
  {449bb964-974b-410a-a36f-56e8a91003d2}, !- Source Object
  3,                                      !- Outlet Port
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aed6e787-422c-4f54-bc62-19046993c69a}, !- Handle
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Source Object
  6,                                      !- Outlet Port
  {4853c7b3-76f0-49a8-9a4c-1c28be6ca59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bda005-6ad6-4caf-8051-1935eb0c3495}, !- Handle
  {4853c7b3-76f0-49a8-9a4c-1c28be6ca59d}, !- Source Object
  3,                                      !- Outlet Port
  {22239b67-fbe6-4740-90f3-f299c5335bc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c891d23b-5a1a-4cdf-b7b0-50f691116335}, !- Handle
  Controller Water Coil 3,                !- Name
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9469357e-a0de-4772-93d9-26fca09e9956}, !- Handle
  Node 47,                                !- Name
  {66a6e437-1ab4-44f3-9906-c07b23b8f153}, !- Inlet Port
  {afccc676-387c-4b2e-927c-ea2a2985dbaa}; !- Outlet Port

OS:Connection,
  {66a6e437-1ab4-44f3-9906-c07b23b8f153}, !- Handle
  {9e312655-b677-4e62-b28c-41819d00ddda}, !- Source Object
  9,                                      !- Outlet Port
  {9469357e-a0de-4772-93d9-26fca09e9956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afccc676-387c-4b2e-927c-ea2a2985dbaa}, !- Handle
  {9469357e-a0de-4772-93d9-26fca09e9956}, !- Source Object
  3,                                      !- Outlet Port
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Target Object
  7;                                      !- Inlet Port

OS:PlantLoop,
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Handle
  Cooling Loop Two,                       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8b2b52d0-8995-4cfc-b6fc-253ac677652d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e16b00ec-d229-4087-99ca-c1469d102ebd}, !- Plant Side Inlet Node Name
  {24382860-6160-4e26-a51d-7f75e72109aa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b437dc67-0ae7-46de-952f-c8e472c473c9}, !- Demand Side Inlet Node Name
  {ca5ecf8c-ed89-4fc5-8b1f-60be41d79fee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5840e0fa-772b-4bfb-879c-2871c1efd49c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {125a758a-ec72-4473-a367-8a02bb27cf66}, !- Demand Mixer Name
  {de1512fa-3fba-4ade-94dc-10bdc81bbefd}, !- Demand Splitter Name
  {28afc2b5-1f36-4761-888d-b3a141accfe0}, !- Supply Mixer Name
  {54b7f06e-eae1-40b1-b5fb-27c514c86173}; !- Supply Splitter Name

OS:Node,
  {443f03c7-c0f0-4e5e-83af-d5a457bc2791}, !- Handle
  Node 48,                                !- Name
  {e16b00ec-d229-4087-99ca-c1469d102ebd}, !- Inlet Port
  {165c6b77-0fa3-418a-9e88-c0bf96b4c794}; !- Outlet Port

OS:Node,
  {8b2b52d0-8995-4cfc-b6fc-253ac677652d}, !- Handle
  Node 49,                                !- Name
  {f431c840-41e3-45ea-83d4-3c3558669eb4}, !- Inlet Port
  {24382860-6160-4e26-a51d-7f75e72109aa}; !- Outlet Port

OS:Node,
  {78dd3664-759f-423a-b594-532430e0cad9}, !- Handle
  Node 50,                                !- Name
  {0245e30f-9d25-4ae5-b7ce-bf2d845985e8}, !- Inlet Port
  {1c2c5c4e-7e6f-4e4b-94b7-ee1623737bd2}; !- Outlet Port

OS:Connector:Mixer,
  {28afc2b5-1f36-4761-888d-b3a141accfe0}, !- Handle
  Connector Mixer 7,                      !- Name
  {f431c840-41e3-45ea-83d4-3c3558669eb4}, !- Outlet Branch Name
  {0ba5fd24-6a88-44bb-ae2c-0786804265b6}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {54b7f06e-eae1-40b1-b5fb-27c514c86173}, !- Handle
  Connector Splitter 7,                   !- Name
  {165c6b77-0fa3-418a-9e88-c0bf96b4c794}, !- Inlet Branch Name
  {0245e30f-9d25-4ae5-b7ce-bf2d845985e8}; !- Outlet Branch Name 1

OS:Connection,
  {e16b00ec-d229-4087-99ca-c1469d102ebd}, !- Handle
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Source Object
  14,                                     !- Outlet Port
  {443f03c7-c0f0-4e5e-83af-d5a457bc2791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {165c6b77-0fa3-418a-9e88-c0bf96b4c794}, !- Handle
  {443f03c7-c0f0-4e5e-83af-d5a457bc2791}, !- Source Object
  3,                                      !- Outlet Port
  {54b7f06e-eae1-40b1-b5fb-27c514c86173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0245e30f-9d25-4ae5-b7ce-bf2d845985e8}, !- Handle
  {54b7f06e-eae1-40b1-b5fb-27c514c86173}, !- Source Object
  3,                                      !- Outlet Port
  {78dd3664-759f-423a-b594-532430e0cad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f431c840-41e3-45ea-83d4-3c3558669eb4}, !- Handle
  {28afc2b5-1f36-4761-888d-b3a141accfe0}, !- Source Object
  2,                                      !- Outlet Port
  {8b2b52d0-8995-4cfc-b6fc-253ac677652d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24382860-6160-4e26-a51d-7f75e72109aa}, !- Handle
  {8b2b52d0-8995-4cfc-b6fc-253ac677652d}, !- Source Object
  3,                                      !- Outlet Port
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cd3eee7e-5818-4fba-a609-67ce656213da}, !- Handle
  Node 51,                                !- Name
  {b437dc67-0ae7-46de-952f-c8e472c473c9}, !- Inlet Port
  {a17f72c5-89dc-474c-a3f9-45d6754e3d6a}; !- Outlet Port

OS:Node,
  {8ac4360e-184f-4ac3-9852-3bd3951ae4cb}, !- Handle
  Node 52,                                !- Name
  {a71563ae-c303-4c06-ae53-2a0b98b5f6d5}, !- Inlet Port
  {ca5ecf8c-ed89-4fc5-8b1f-60be41d79fee}; !- Outlet Port

OS:Node,
  {3fdf7be4-5bde-4a0b-bf02-3c1345e7a5e9}, !- Handle
  Node 53,                                !- Name
  {fc823313-4378-4b24-8e35-2f33eda5e14e}, !- Inlet Port
  {1a1db953-f2f7-4266-98d0-dbec584b9f68}; !- Outlet Port

OS:Connector:Mixer,
  {125a758a-ec72-4473-a367-8a02bb27cf66}, !- Handle
  Connector Mixer 8,                      !- Name
  {a71563ae-c303-4c06-ae53-2a0b98b5f6d5}, !- Outlet Branch Name
  {5e4b16e5-8fa8-4699-960c-bc7a505d7758}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {de1512fa-3fba-4ade-94dc-10bdc81bbefd}, !- Handle
  Connector Splitter 8,                   !- Name
  {a17f72c5-89dc-474c-a3f9-45d6754e3d6a}, !- Inlet Branch Name
  {fc823313-4378-4b24-8e35-2f33eda5e14e}; !- Outlet Branch Name 1

OS:Connection,
  {b437dc67-0ae7-46de-952f-c8e472c473c9}, !- Handle
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Source Object
  17,                                     !- Outlet Port
  {cd3eee7e-5818-4fba-a609-67ce656213da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17f72c5-89dc-474c-a3f9-45d6754e3d6a}, !- Handle
  {cd3eee7e-5818-4fba-a609-67ce656213da}, !- Source Object
  3,                                      !- Outlet Port
  {de1512fa-3fba-4ade-94dc-10bdc81bbefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc823313-4378-4b24-8e35-2f33eda5e14e}, !- Handle
  {de1512fa-3fba-4ade-94dc-10bdc81bbefd}, !- Source Object
  3,                                      !- Outlet Port
  {3fdf7be4-5bde-4a0b-bf02-3c1345e7a5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a71563ae-c303-4c06-ae53-2a0b98b5f6d5}, !- Handle
  {125a758a-ec72-4473-a367-8a02bb27cf66}, !- Source Object
  2,                                      !- Outlet Port
  {8ac4360e-184f-4ac3-9852-3bd3951ae4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca5ecf8c-ed89-4fc5-8b1f-60be41d79fee}, !- Handle
  {8ac4360e-184f-4ac3-9852-3bd3951ae4cb}, !- Source Object
  3,                                      !- Outlet Port
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f38b0b4d-9c86-49fc-9c74-c8ebd86addc5}, !- Handle
  {170b462c-42e6-48ff-863e-d122b9dd1a2e}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5840e0fa-772b-4bfb-879c-2871c1efd49c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Chiller:Electric:EIR,
  {f48d18c8-80d0-4809-bf45-6a1bbde95af5}, !- Handle
  Chiller Two,                            !- Name
  100000,                                 !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {dd40b6f9-7e9c-4251-a187-e6e1c059f925}, !- Cooling Capacity Function of Temperature Curve Name
  {dbc9f853-9930-476b-ab1a-e2a781d08fc4}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {5776a9bd-8481-49e9-b374-00f9bdc1af40}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {1c2c5c4e-7e6f-4e4b-94b7-ee1623737bd2}, !- Chilled Water Inlet Node Name
  {7993cc98-9713-4aaa-ad1f-4717c2a0630e}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {dd40b6f9-7e9c-4251-a187-e6e1c059f925}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dbc9f853-9930-476b-ab1a-e2a781d08fc4}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5776a9bd-8481-49e9-b374-00f9bdc1af40}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {5568d89e-b7d6-4a15-adf6-08b80a37c6f3}, !- Handle
  Node 54,                                !- Name
  {7993cc98-9713-4aaa-ad1f-4717c2a0630e}, !- Inlet Port
  {0ba5fd24-6a88-44bb-ae2c-0786804265b6}; !- Outlet Port

OS:Connection,
  {1c2c5c4e-7e6f-4e4b-94b7-ee1623737bd2}, !- Handle
  {78dd3664-759f-423a-b594-532430e0cad9}, !- Source Object
  3,                                      !- Outlet Port
  {f48d18c8-80d0-4809-bf45-6a1bbde95af5}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7993cc98-9713-4aaa-ad1f-4717c2a0630e}, !- Handle
  {f48d18c8-80d0-4809-bf45-6a1bbde95af5}, !- Source Object
  16,                                     !- Outlet Port
  {5568d89e-b7d6-4a15-adf6-08b80a37c6f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba5fd24-6a88-44bb-ae2c-0786804265b6}, !- Handle
  {5568d89e-b7d6-4a15-adf6-08b80a37c6f3}, !- Source Object
  3,                                      !- Outlet Port
  {28afc2b5-1f36-4761-888d-b3a141accfe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1a1db953-f2f7-4266-98d0-dbec584b9f68}, !- Water Inlet Node Name
  {0ea811d3-92e0-4110-a37d-129359a8681b}, !- Water Outlet Node Name
  {d0d6f71f-155e-43f8-9eaa-a4b3fea7ae8c}, !- Air Inlet Node Name
  {c4a0a44b-4838-4557-8f5c-2fe0db3dc5a9}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {a9287475-1913-454e-8d6b-0b42ebd12b10}, !- Handle
  Node 55,                                !- Name
  {0ea811d3-92e0-4110-a37d-129359a8681b}, !- Inlet Port
  {5e4b16e5-8fa8-4699-960c-bc7a505d7758}; !- Outlet Port

OS:Connection,
  {1a1db953-f2f7-4266-98d0-dbec584b9f68}, !- Handle
  {3fdf7be4-5bde-4a0b-bf02-3c1345e7a5e9}, !- Source Object
  3,                                      !- Outlet Port
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0ea811d3-92e0-4110-a37d-129359a8681b}, !- Handle
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Source Object
  11,                                     !- Outlet Port
  {a9287475-1913-454e-8d6b-0b42ebd12b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e4b16e5-8fa8-4699-960c-bc7a505d7758}, !- Handle
  {a9287475-1913-454e-8d6b-0b42ebd12b10}, !- Source Object
  3,                                      !- Outlet Port
  {125a758a-ec72-4473-a367-8a02bb27cf66}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {68714692-0067-4dee-918d-aa647754e0ac}, !- Handle
  Controller Water Coil 4,                !- Name
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6413d401-f833-4c21-be88-5ec9dae62d51}, !- Handle
  Node 56,                                !- Name
  {a58e4fa2-5319-42c7-b2cc-83944cee9a4f}, !- Inlet Port
  {d0d6f71f-155e-43f8-9eaa-a4b3fea7ae8c}; !- Outlet Port

OS:Connection,
  {a58e4fa2-5319-42c7-b2cc-83944cee9a4f}, !- Handle
  {e4df6a12-cd3a-407a-8c5a-8a018f8421e8}, !- Source Object
  8,                                      !- Outlet Port
  {6413d401-f833-4c21-be88-5ec9dae62d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d6f71f-155e-43f8-9eaa-a4b3fea7ae8c}, !- Handle
  {6413d401-f833-4c21-be88-5ec9dae62d51}, !- Source Object
  3,                                      !- Outlet Port
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c4a0a44b-4838-4557-8f5c-2fe0db3dc5a9}, !- Handle
  {57216fb7-6cd2-466c-969e-1c125bd6444a}, !- Source Object
  13,                                     !- Outlet Port
  {60c9ee58-0594-4f02-87c4-f41d86ea6700}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb759dff-3118-463d-a940-63035788e79a}, !- Handle
  Node 57,                                !- Name
  {478d204f-a3db-4c49-ae79-bc78f31e9f3d}, !- Inlet Port
  {75372687-ebd5-4065-8520-0078dec54445}; !- Outlet Port

OS:Connection,
  {cbc0d1da-5e7e-432a-9bc3-493ad3ccc9ff}, !- Handle
  {d9e62fde-9821-4403-997f-1eb2a12fd007}, !- Source Object
  3,                                      !- Outlet Port
  {e9693036-3141-4df7-9567-08eaafeb24f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478d204f-a3db-4c49-ae79-bc78f31e9f3d}, !- Handle
  {5ff38939-2a25-4c32-bc23-2dc2092e2f2d}, !- Source Object
  2,                                      !- Outlet Port
  {fb759dff-3118-463d-a940-63035788e79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75372687-ebd5-4065-8520-0078dec54445}, !- Handle
  {fb759dff-3118-463d-a940-63035788e79a}, !- Source Object
  3,                                      !- Outlet Port
  {05e17bf9-43c4-49aa-a098-56e18c34e729}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {d09f9a38-ce6a-431b-b68a-8a14b97170c5}, !- Handle
  CoilCoolingDXSingleSpeed One,           !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8c1ebaea-bcb6-4f39-a9c2-4d27cb9b7b18}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5dc079af-b5b9-42d7-abe8-eeff812e0907}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {25065db1-230b-4fd4-abe4-eeea4c4af46e}, !- Energy Input Ratio Function of Temperature Curve Name
  {e0ede032-aa46-4dfe-ba15-6942b3278ca5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d927b470-3dbf-4a3e-b153-14527f2901a3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {8c1ebaea-bcb6-4f39-a9c2-4d27cb9b7b18}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dc079af-b5b9-42d7-abe8-eeff812e0907}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {25065db1-230b-4fd4-abe4-eeea4c4af46e}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0ede032-aa46-4dfe-ba15-6942b3278ca5}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d927b470-3dbf-4a3e-b153-14527f2901a3}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b1accb07-6d5b-48e4-8ab6-3c1209b04a82}, !- Handle
  CoilCoolingDXSingleSpeed Two,           !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1b289c1-27ca-4ea5-8739-446e8f57ee85}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3156e994-ca42-4e55-9e7c-bba5f5f33aa6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f39b9b1a-f812-4f42-aa14-f8e7d145a505}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff34706f-df97-423a-8ba3-afea65708a33}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {213f276b-7c0f-411b-872e-19c7c5a0b9a8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {f1b289c1-27ca-4ea5-8739-446e8f57ee85}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3156e994-ca42-4e55-9e7c-bba5f5f33aa6}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f39b9b1a-f812-4f42-aa14-f8e7d145a505}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff34706f-df97-423a-8ba3-afea65708a33}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {213f276b-7c0f-411b-872e-19c7c5a0b9a8}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:TwoSpeed,
  {4801a03d-e29c-4e05-9993-b3bc690ec113}, !- Handle
  CoilCoolingDXTwoSpeed One,              !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40f8c112-b85d-4575-861c-fcc82710ae56}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b0b102d-6ee5-4a58-9e21-bcd5496cf23a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f7d40d4f-9b0a-4fae-91f8-e09b329d4766}, !- Energy Input Ratio Function of Temperature Curve Name
  {384852b0-bcd1-4db6-9ed9-012d356ebaed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c455f5d8-95a6-4d84-939e-b8551465f7e1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {80f10ad9-1aaa-466b-97d4-5f3f42bebb99}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {51bee052-2e51-4d29-9e69-bece4ae7c903}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {40f8c112-b85d-4575-861c-fcc82710ae56}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b0b102d-6ee5-4a58-9e21-bcd5496cf23a}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7d40d4f-9b0a-4fae-91f8-e09b329d4766}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {384852b0-bcd1-4db6-9ed9-012d356ebaed}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {c455f5d8-95a6-4d84-939e-b8551465f7e1}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80f10ad9-1aaa-466b-97d4-5f3f42bebb99}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {51bee052-2e51-4d29-9e69-bece4ae7c903}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {cc95ab1e-b048-4692-8187-9045405917f6}, !- Handle
  CoilCoolingDXTwoSpeed Two,              !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebde60b-d388-4a74-9cf8-0f5850554747}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e71df9ea-bde3-4449-bd3d-43b9b460a3d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3aff2962-9c0b-4bc3-ac22-018f21d0d4b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {1464c93d-ae53-460f-9328-f9c5be051186}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {01eabce7-d5e1-438f-bac5-c49ee3d7e346}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {90c02eeb-1f19-4504-ba9d-ee32fdbadf34}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7f4247c3-8798-4375-bc6f-957f58dd3913}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bebde60b-d388-4a74-9cf8-0f5850554747}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e71df9ea-bde3-4449-bd3d-43b9b460a3d2}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {3aff2962-9c0b-4bc3-ac22-018f21d0d4b1}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1464c93d-ae53-460f-9328-f9c5be051186}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {01eabce7-d5e1-438f-bac5-c49ee3d7e346}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90c02eeb-1f19-4504-ba9d-ee32fdbadf34}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7f4247c3-8798-4375-bc6f-957f58dd3913}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Coil:Heating:DX:SingleSpeed,
  {27c5612b-cb9d-49ed-908e-5fa46125c17e}, !- Handle
  CoilHeatingDXSingleSpeed One,           !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {919d2bc0-a6d7-497c-be89-678e548f6c10}, !- Total Heating Capacity Function of Temperature Curve Name
  {3d43db3a-a94b-4abf-ba3c-8b5cd6cca85b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {eff9876c-92bf-4a0e-90d4-e6e03316fdf1}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5e4e096-2a1c-43f2-bc36-31ccdfa00d90}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c37973a6-ab62-4afa-b121-fbc8cdeb60b9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {919d2bc0-a6d7-497c-be89-678e548f6c10}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3d43db3a-a94b-4abf-ba3c-8b5cd6cca85b}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eff9876c-92bf-4a0e-90d4-e6e03316fdf1}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c5e4e096-2a1c-43f2-bc36-31ccdfa00d90}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c37973a6-ab62-4afa-b121-fbc8cdeb60b9}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0d1110ab-dccc-448a-be30-b1ec76580987}, !- Handle
  CoilHeatingDXSingleSpeed Two,           !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9abbf301-aaf2-4fba-af86-1f095c4af7c0}, !- Total Heating Capacity Function of Temperature Curve Name
  {d7c25463-4328-4d6a-b856-8498d4a2d81b}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cd24ad83-b3fe-499d-80be-6a98f81ed188}, !- Energy Input Ratio Function of Temperature Curve Name
  {5e876042-4a82-420f-86de-cd4f1b1a74aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1b1f49f5-ebb7-49bf-bb79-74cb13380402}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Cubic,
  {9abbf301-aaf2-4fba-af86-1f095c4af7c0}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d7c25463-4328-4d6a-b856-8498d4a2d81b}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cd24ad83-b3fe-499d-80be-6a98f81ed188}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5e876042-4a82-420f-86de-cd4f1b1a74aa}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1b1f49f5-ebb7-49bf-bb79-74cb13380402}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b887ed69-9e26-4048-a4c1-7396e4ea7a31}, !- Handle
  CoilHeatingGas One,                     !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {95ef6228-e66c-4b34-9fb8-c1d0c728102d}, !- Handle
  CoilHeatingGas Two,                     !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {becd1707-df24-488f-8791-c7f130b406e5}, !- Handle
  CoilHeatingElectric One,                !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {fe791609-c036-4b15-9dfe-54461efd5f94}, !- Handle
  CoilHeatingElectric Two,                !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0eb2aa6e-588e-423d-b4f0-c45b1410e3fc}, !- Handle
  CoilCoolingWaterToAirHeatPumpEquationFit One, !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  ,                                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {350380bc-0d86-4a68-8dbc-7d13a0c88536}, !- Total Cooling Capacity Curve Name
  {e85e7a27-e949-4984-8bcc-851cac9b2bde}, !- Sensible Cooling Capacity Curve Name
  {aad260c4-90a2-4732-b361-71c85305f2ea}, !- Cooling Power Consumption Curve Name
  {654a7871-6258-4fbf-84ff-15fe62ef6602}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {350380bc-0d86-4a68-8dbc-7d13a0c88536}, !- Handle
  TotCoolCapCurve,                        !- Name
  -0.68126221,                            !- Coefficient1 Constant
  1.99529297,                             !- Coefficient2 w
  -0.93611888,                            !- Coefficient3 x
  0.02081177,                             !- Coefficient4 y
  0.008438868,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e85e7a27-e949-4984-8bcc-851cac9b2bde}, !- Handle
  CoolingPowerConsumptionCurve,           !- Name
  2.24209455,                             !- Coefficient1 Constant
  7.28913391,                             !- Coefficient2 v
  -9.06079896,                            !- Coefficient3 w
  -0.36729404,                            !- Coefficient4 x
  0.218826161,                            !- Coefficient5 y
  0.00901534,                             !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {aad260c4-90a2-4732-b361-71c85305f2ea}, !- Handle
  Curve Quad Linear 1,                    !- Name
  -3.20456384,                            !- Coefficient1 Constant
  0.47656454,                             !- Coefficient2 w
  3.16734236,                             !- Coefficient3 x
  0.10244637,                             !- Coefficient4 y
  -0.038132556,                           !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {654a7871-6258-4fbf-84ff-15fe62ef6602}, !- Handle
  PLFCorrelationCurve,                    !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {cc00bb80-99a7-4987-80e6-7e33e40ce6f6}, !- Handle
  CoilCoolingWaterToAirHeatPumpEquationFit Two, !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  ,                                       !- Rated Cooling Coefficient of Performance {W/W}
  30,                                     !- Rated Entering Water Temperature {C}
  27,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  19,                                     !- Rated Entering Air Wet-Bulb Temperature {C}
  {bbca2e57-2114-4c5b-9533-687665b14eff}, !- Total Cooling Capacity Curve Name
  {aed09ebe-5aa4-4021-9355-8cd49f13a737}, !- Sensible Cooling Capacity Curve Name
  {6e3047c4-4a4b-42da-8703-15d240a8251f}, !- Cooling Power Consumption Curve Name
  {f168417b-cf8a-4282-b884-f8f88830b08c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Latent Capacity Time Constant {s}
  60;                                     !- Fan Delay Time {s}

OS:Curve:QuadLinear,
  {bbca2e57-2114-4c5b-9533-687665b14eff}, !- Handle
  TotCoolCapCurve 1,                      !- Name
  -0.68126221,                            !- Coefficient1 Constant
  1.99529297,                             !- Coefficient2 w
  -0.93611888,                            !- Coefficient3 x
  0.02081177,                             !- Coefficient4 y
  0.008438868,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {aed09ebe-5aa4-4021-9355-8cd49f13a737}, !- Handle
  CoolingPowerConsumptionCurve 1,         !- Name
  2.24209455,                             !- Coefficient1 Constant
  7.28913391,                             !- Coefficient2 v
  -9.06079896,                            !- Coefficient3 w
  -0.36729404,                            !- Coefficient4 x
  0.218826161,                            !- Coefficient5 y
  0.00901534,                             !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6e3047c4-4a4b-42da-8703-15d240a8251f}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -3.20456384,                            !- Coefficient1 Constant
  0.47656454,                             !- Coefficient2 w
  3.16734236,                             !- Coefficient3 x
  0.10244637,                             !- Coefficient4 y
  -0.038132556,                           !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {f168417b-cf8a-4282-b884-f8f88830b08c}, !- Handle
  PLFCorrelationCurve 1,                  !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {be62c435-c587-4bd4-845e-9c32c98415a3}, !- Handle
  CoilHeatingWaterToAirHeatPumpEquationFit One, !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {d703f33e-a331-4cc2-9410-4b7276834ebb}, !- Heating Capacity Curve Name
  {caaf19d7-8000-4edc-aee0-27a695403ff2}, !- Heating Power Consumption Curve Name
  {4c2dc5fd-c054-4bc2-a326-f2b54a36702c}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {d703f33e-a331-4cc2-9410-4b7276834ebb}, !- Handle
  Curve Quad Linear 3,                    !- Name
  -5.50102734,                            !- Coefficient1 Constant
  -0.96688754,                            !- Coefficient2 w
  7.70755007,                             !- Coefficient3 x
  0.031928881,                            !- Coefficient4 y
  0.028112522,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {caaf19d7-8000-4edc-aee0-27a695403ff2}, !- Handle
  Curve Quad Linear 4,                    !- Name
  -7.47517858,                            !- Coefficient1 Constant
  6.40876653,                             !- Coefficient2 w
  1.99711665,                             !- Coefficient3 x
  -0.050682973,                           !- Coefficient4 y
  0.011385145,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {4c2dc5fd-c054-4bc2-a326-f2b54a36702c}, !- Handle
  PLFCorrelationCurve 2,                  !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {aec1b98e-54a6-44d4-9eb3-029e7d2cf769}, !- Handle
  CoilHeatingWaterToAirHeatPumpEquationFit Two, !- Name
  ,                                       !- Water Inlet Node Name
  ,                                       !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  ,                                       !- Rated Heating Coefficient of Performance {W/W}
  20,                                     !- Rated Entering Water Temperature {C}
  20,                                     !- Rated Entering Air Dry-Bulb Temperature {C}
  1,                                      !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  {f3ef1475-5773-483a-b0c7-fdfe3c5d6864}, !- Heating Capacity Curve Name
  {d3a6ec4a-9e01-46f3-9f3d-778686625d15}, !- Heating Power Consumption Curve Name
  {76e5ab3d-cc93-4f02-8dd1-038c56defd57}; !- Part Load Fraction Correlation Curve Name

OS:Curve:QuadLinear,
  {f3ef1475-5773-483a-b0c7-fdfe3c5d6864}, !- Handle
  Curve Quad Linear 5,                    !- Name
  -5.50102734,                            !- Coefficient1 Constant
  -0.96688754,                            !- Coefficient2 w
  7.70755007,                             !- Coefficient3 x
  0.031928881,                            !- Coefficient4 y
  0.028112522,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d3a6ec4a-9e01-46f3-9f3d-778686625d15}, !- Handle
  Curve Quad Linear 6,                    !- Name
  -7.47517858,                            !- Coefficient1 Constant
  6.40876653,                             !- Coefficient2 w
  1.99711665,                             !- Coefficient3 x
  -0.050682973,                           !- Coefficient4 y
  0.011385145,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:Linear,
  {76e5ab3d-cc93-4f02-8dd1-038c56defd57}, !- Handle
  PLFCorrelationCurve 3,                  !- Name
  0.833746458696111,                      !- Coefficient1 Constant
  0.166253541303889,                      !- Coefficient2 x
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  1,                                      !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless;                          !- Output Unit Type

OS:AirConditioner:VariableRefrigerantFlow,
  {e2a749be-f84f-4d5a-8b69-cba209570e12}, !- Handle
  AirConditionerVariableRefrigerantFlow One, !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {8126a99e-60bd-47df-aa7f-84aa0d919fb2}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {75321030-4503-49af-b6a7-cd8a1a150ebe}, !- Cooling Capacity Ratio Boundary Curve Name
  {8bcaaed1-eaa8-4939-99e8-92d13ca95852}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {ca8187ac-6df5-4ece-8b80-4946ee528ca4}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {5682f0ab-d458-4372-afb4-8d9401c6f973}, !- Cooling Energy Input Ratio Boundary Curve Name
  {2d61b4bb-5e0f-45da-94bd-c15a2ab00bff}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {3627b4d3-5719-4ab8-bde7-3c61d05ab6fb}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {31f708cc-4207-499e-a64d-0daff58d79a0}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {25a68011-b048-4b33-85f2-645b7d5538c5}, !- Cooling Combination Ratio Correction Factor Curve Name
  {9afd4998-4f7b-4bc4-ae0d-0e50a01045aa}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {be8c0056-4f94-4bfa-a62b-aefdc112fc0b}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {aa310ddf-9aac-4217-b24c-7bf1b65e4995}, !- Heating Capacity Ratio Boundary Curve Name
  {7d4f2192-f41d-4dba-a45d-3b1b13a8d003}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {bfd1bd3d-9b5f-4b9e-b208-ce716700ef2f}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {244574be-5a0d-4817-9a36-5b8833d8d63d}, !- Heating Energy Input Ratio Boundary Curve Name
  {50d688be-0442-4496-97e0-a5391912ca74}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {a00746f4-f5b8-4fa9-8f5f-beaffcb4a566}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {719663f5-7039-4fd6-9480-b9ca01a86f69}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {6e56bdb6-73cc-40db-852c-8494083028a8}, !- Heating Combination Ratio Correction Factor Curve Name
  {9afd4998-4f7b-4bc4-ae0d-0e50a01045aa}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {f4076808-56db-4c32-9ca7-445e655efa8f}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {d24cc6d3-fcdc-4d74-868a-911fcf5de1d2}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {8126a99e-60bd-47df-aa7f-84aa0d919fb2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {75321030-4503-49af-b6a7-cd8a1a150ebe}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bcaaed1-eaa8-4939-99e8-92d13ca95852}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {ca8187ac-6df5-4ece-8b80-4946ee528ca4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {5682f0ab-d458-4372-afb4-8d9401c6f973}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2d61b4bb-5e0f-45da-94bd-c15a2ab00bff}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {3627b4d3-5719-4ab8-bde7-3c61d05ab6fb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31f708cc-4207-499e-a64d-0daff58d79a0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {25a68011-b048-4b33-85f2-645b7d5538c5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9afd4998-4f7b-4bc4-ae0d-0e50a01045aa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {be8c0056-4f94-4bfa-a62b-aefdc112fc0b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {aa310ddf-9aac-4217-b24c-7bf1b65e4995}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d4f2192-f41d-4dba-a45d-3b1b13a8d003}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bfd1bd3d-9b5f-4b9e-b208-ce716700ef2f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {244574be-5a0d-4817-9a36-5b8833d8d63d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {50d688be-0442-4496-97e0-a5391912ca74}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {a00746f4-f5b8-4fa9-8f5f-beaffcb4a566}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {719663f5-7039-4fd6-9480-b9ca01a86f69}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6e56bdb6-73cc-40db-852c-8494083028a8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d24cc6d3-fcdc-4d74-868a-911fcf5de1d2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {f4076808-56db-4c32-9ca7-445e655efa8f}, !- Handle
  {722721e5-137d-43f5-bdb8-7331275ae7e4}; !- Name

OS:AirConditioner:VariableRefrigerantFlow,
  {2f0105a6-162b-4a2c-bb01-dd79e30c11f3}, !- Handle
  AirConditionerVariableRefrigerantFlow Two, !- Name
  {6fbfb777-7c02-4f00-b913-8e3de80626d6}, !- Availability Schedule
  autosize,                               !- Gross Rated Total Cooling Capacity {W}
  3.3,                                    !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {6270d47f-f888-4238-8855-406f785b9f3a}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {2b7fccb7-eb47-4162-b62e-e042c027a716}, !- Cooling Capacity Ratio Boundary Curve Name
  {27758314-8c21-4fde-ab8c-325d2fc84590}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {6e579489-79c4-42c7-82c8-35578f1b9f36}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {07c1fcfb-096d-41a5-a4cd-54f1f91ae8dc}, !- Cooling Energy Input Ratio Boundary Curve Name
  {1dc3310d-c344-4fea-af07-1cd6de2429cc}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {ebba2f7a-0b78-4e3c-943a-40838439bc10}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {6303bbd1-9ea7-4379-b9f6-4e92ced68b46}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {ea4f2e0d-5693-4b04-9b24-0eda4ca925d9}, !- Cooling Combination Ratio Correction Factor Curve Name
  {31ead3d6-eb07-41b1-bab5-a1ec19179524}, !- Cooling Part-Load Fraction Correlation Curve Name
  autosize,                               !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.5,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {d4110bf3-5022-48a6-a6f8-12f481eb5b22}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {b88bd5b1-2eb1-409b-9a5c-fd2211c5ed4b}, !- Heating Capacity Ratio Boundary Curve Name
  {74a901fa-18b9-46f5-ad3c-34aa5b755956}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {e347025e-b709-409d-ab32-c47723ab73bf}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {a8ac30c8-8e9c-4e60-845d-2f16120b897b}, !- Heating Energy Input Ratio Boundary Curve Name
  {04bc809b-e1a1-4903-ae35-1e5bf40464a1}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {5d3d3b9d-7cca-40db-b081-b99c0f89465c}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {0bac0946-587c-43a6-88a3-d288d52d1ac7}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {8a1b5e74-cdf1-4ada-9c59-aff2854697ae}, !- Heating Combination Ratio Correction Factor Curve Name
  {31ead3d6-eb07-41b1-bab5-a1ec19179524}, !- Heating Part-Load Fraction Correlation Curve Name
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {4481801f-3eec-43bd-929f-354707713c58}, !- Zone Terminal Unit List
  No,                                     !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {2a42f4c7-29c7-426f-a2ee-f88a57932dd6}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve Name
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {6270d47f-f888-4238-8855-406f785b9f3a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT 1, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {2b7fccb7-eb47-4162-b62e-e042c027a716}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary 1, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {27758314-8c21-4fde-ab8c-325d2fc84590}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi 1, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6e579489-79c4-42c7-82c8-35578f1b9f36}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT 1, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {07c1fcfb-096d-41a5-a4cd-54f1f91ae8dc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary 1, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {1dc3310d-c344-4fea-af07-1cd6de2429cc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi 1, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ebba2f7a-0b78-4e3c-943a-40838439bc10}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR 1, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6303bbd1-9ea7-4379-b9f6-4e92ced68b46}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ea4f2e0d-5693-4b04-9b24-0eda4ca925d9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio 1, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {31ead3d6-eb07-41b1-bab5-a1ec19179524}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR 1, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4110bf3-5022-48a6-a6f8-12f481eb5b22}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT 1, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {b88bd5b1-2eb1-409b-9a5c-fd2211c5ed4b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {74a901fa-18b9-46f5-ad3c-34aa5b755956}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi 1, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e347025e-b709-409d-ab32-c47723ab73bf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT 1, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a8ac30c8-8e9c-4e60-845d-2f16120b897b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary 1, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {04bc809b-e1a1-4903-ae35-1e5bf40464a1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi 1, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {5d3d3b9d-7cca-40db-b081-b99c0f89465c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR 1, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0bac0946-587c-43a6-88a3-d288d52d1ac7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8a1b5e74-cdf1-4ada-9c59-aff2854697ae}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio 1, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a42f4c7-29c7-426f-a2ee-f88a57932dd6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor 1, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {4481801f-3eec-43bd-929f-354707713c58}, !- Handle
  {24681528-e242-46a2-8bb7-f179d913590a}; !- Name

